<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<script>(function () {
  ["localStorage", "sessionStorage"].forEach(function (name) {
    try { window[name].getItem("_"); return; } catch (e) { }   // storage works: leave it as it is
    var data = Object.create(null);
    var mem = {
      getItem: function (k) { k = String(k); return k in data ? data[k] : null; },
      setItem: function (k, v) { data[String(k)] = String(v); },
      removeItem: function (k) { delete data[String(k)]; },
      clear: function () { data = Object.create(null); },
      key: function (i) { var keys = Object.keys(data); return i >= 0 && i < keys.length ? keys[i] : null; }
    };
    Object.defineProperty(mem, "length", { get: function () { return Object.keys(data).length; } });
    Object.defineProperty(mem, "inMemory", { value: true });
    try { Object.defineProperty(window, name, { configurable: true, enumerable: true, get: function () { return mem; } }); } catch (e) { }
  });
})();</script>
<meta name="generator" content="quarto-1.10.19">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="description" content="Price outages for a household, dairy and hospital; use an interactive campus model to compare backup size, savings and ownership.">

<title>Microgrid Economics and Resilience Value · A14 – Honglin Li</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../images/favicon.svg" rel="icon" type="image/svg+xml">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-dark-b626d73c4c936ccc3cb08be7d45d1df6.css" rel="stylesheet" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" class="quarto-color-scheme-extra" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-c0b1642a1007bf633769ed7b0f05c6cc.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="../site_libs/bootstrap/bootstrap-dark-24969ac2e858442fb45ced1a2b17dbde.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<link href="../site_libs/bootstrap/bootstrap-c0b1642a1007bf633769ed7b0f05c6cc.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme-extra" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<meta http-equiv="Content-Security-Policy" content="default-src 'self'; script-src 'self' 'unsafe-inline' 'wasm-unsafe-eval' https://cdn.jsdelivr.net https://cdnjs.cloudflare.com; style-src 'self' 'unsafe-inline' https://fonts.googleapis.com https://cdnjs.cloudflare.com; font-src 'self' data: https://fonts.gstatic.com https://cdnjs.cloudflare.com https://cdn.jsdelivr.net; img-src 'self' data: blob: https:; connect-src 'self' https://cdn.jsdelivr.net; worker-src 'self' blob:; object-src 'self'; base-uri 'self'; form-action 'self'; upgrade-insecure-requests">
<meta name="referrer" content="strict-origin-when-cross-origin">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/academicons/1.9.4/css/academicons.min.css" integrity="sha384-cxs0Bj979VdNByRZzAJ2KJWG8vH/kG7fwWZAIZW3Tmsw0rAuP/pu3I3LitFWEs18" crossorigin="anonymous">
<meta name="theme-color" content="#ffffff">

  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4.1.3/tex-chtml.js" type="text/javascript" integrity="sha384-IgpmJyK7IVIVd18E1Ubslp9a1s6/6VBt9aJFbpzNIJPPMaxwEV7OxR/xY0hHbSck" crossorigin="anonymous"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../assets/base.css">
<link rel="stylesheet" href="../assets/home.css">
<link rel="stylesheet" href="../assets/pubs.css">
<link rel="stylesheet" href="../assets/pages.css">
<link rel="stylesheet" href="../assets/map.css">
<link rel="stylesheet" href="../assets/explainers.css">
<link rel="stylesheet" href="../assets/learn/learn.css">
<meta property="og:title" content="Microgrid Economics and Resilience Value · A14">
<meta property="og:description" content="Price outages for a household, dairy and hospital; use an interactive campus model to compare backup size, savings and ownership.">
<meta property="og:image" content="https://henryutd2021.github.io/images/profile-square.jpg">
<meta property="og:site_name" content="Honglin Li">
<meta property="og:url" content="https://henryutd2021.github.io/learn/a14-microgrid-value.html">
<meta name="twitter:title" content="Microgrid Economics and Resilience Value · A14">
<meta name="twitter:description" content="Price outages for a household, dairy and hospital; use an interactive campus model to compare backup size, savings and ownership.">
<meta name="twitter:image" content="https://henryutd2021.github.io/images/profile-square.jpg">
<meta name="twitter:card" content="summary_large_image">
<link rel="canonical" href="https://henryutd2021.github.io/learn/a14-microgrid-value.html">
</head>

<body class="nav-fixed page-learn page-lesson lx-form-cards quarto-light"><script id="quarto-html-before-body" type="application/javascript">
    const toggleBodyColorMode = (bsSheetEl) => {
      const mode = bsSheetEl.getAttribute("data-mode");
      const bodyEl = window.document.querySelector("body");
      if (mode === "dark") {
        bodyEl.classList.add("quarto-dark");
        bodyEl.classList.remove("quarto-light");
      } else {
        bodyEl.classList.add("quarto-light");
        bodyEl.classList.remove("quarto-dark");
      }
    }
    const toggleBodyColorPrimary = () => {
      const bsSheetEl = window.document.querySelector("link#quarto-bootstrap:not([rel=disabled-stylesheet])");
      if (bsSheetEl) {
        toggleBodyColorMode(bsSheetEl);
      }
    }
    const setColorSchemeToggle = (alternate) => {
      const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
      for (let i=0; i < toggles.length; i++) {
        const toggle = toggles[i];
        if (toggle) {
          if (alternate) {
            toggle.classList.add("alternate");
          } else {
            toggle.classList.remove("alternate");
          }
        }
      }
    };
    const toggleColorMode = (alternate) => {
      // Switch the stylesheets
      const primaryStylesheets = window.document.querySelectorAll('link.quarto-color-scheme:not(.quarto-color-alternate)');
      const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
      manageTransitions('#quarto-margin-sidebar .nav-link', false);
      if (alternate) {
        // note: dark is layered on light, we don't disable primary!
        enableStylesheet(alternateStylesheets);
        for (const sheetNode of alternateStylesheets) {
          if (sheetNode.id === "quarto-bootstrap") {
            toggleBodyColorMode(sheetNode);
          }
        }
      } else {
        disableStylesheet(alternateStylesheets);
        enableStylesheet(primaryStylesheets)
        toggleBodyColorPrimary();
      }
      manageTransitions('#quarto-margin-sidebar .nav-link', true);
      // Switch the toggles
      setColorSchemeToggle(alternate)
      // Hack to workaround the fact that safari doesn't
      // properly recolor the scrollbar when toggling (#1455)
      if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
        manageTransitions("body", false);
        window.scrollTo(0, 1);
        setTimeout(() => {
          window.scrollTo(0, 0);
          manageTransitions("body", true);
        }, 40);
      }
    }
    const disableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        stylesheet.rel = 'disabled-stylesheet';
      }
    }
    const enableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        if(stylesheet.rel !== 'stylesheet') { // for Chrome, which will still FOUC without this check
          stylesheet.rel = 'stylesheet';
        }
      }
    }
    const manageTransitions = (selector, allowTransitions) => {
      const els = window.document.querySelectorAll(selector);
      for (let i=0; i < els.length; i++) {
        const el = els[i];
        if (allowTransitions) {
          el.classList.remove('notransition');
        } else {
          el.classList.add('notransition');
        }
      }
    }
    const isFileUrl = () => {
      return window.location.protocol === 'file:';
    }
    const hasAlternateSentinel = () => {
      let styleSentinel = getColorSchemeSentinel();
      if (styleSentinel !== null) {
        return styleSentinel === "alternate";
      } else {
        return false;
      }
    }
    const setStyleSentinel = (alternate) => {
      const value = alternate ? "alternate" : "default";
      if (!isFileUrl()) {
        window.localStorage.setItem("quarto-color-scheme", value);
      } else {
        localAlternateSentinel = value;
      }
    }
    const getColorSchemeSentinel = () => {
      if (!isFileUrl()) {
        const storageValue = window.localStorage.getItem("quarto-color-scheme");
        return storageValue != null ? storageValue : localAlternateSentinel;
      } else {
        return localAlternateSentinel;
      }
    }
    const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
      const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
      const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
      let newTheme = '';
      if(authorPrefersDark) {
        newTheme = isAlternate ? baseTheme : alternateTheme;
      } else {
        newTheme = isAlternate ? alternateTheme : baseTheme;
      }
      const changeGiscusTheme = () => {
        // From: https://github.com/giscus/giscus/issues/336
        const sendMessage = (message) => {
          const iframe = document.querySelector('iframe.giscus-frame');
          if (!iframe) return;
          iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
        }
        sendMessage({
          setConfig: {
            theme: newTheme
          }
        });
      }
      const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
      if (isGiscussLoaded) {
        changeGiscusTheme();
      }
    };
    const authorPrefersDark = false;
    const darkModeDefault = authorPrefersDark;
      document.querySelector('link#quarto-text-highlighting-styles.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
      document.querySelector('link#quarto-bootstrap.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
    let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
    // Dark / light mode switch
    window.quartoToggleColorScheme = () => {
      // Read the current dark / light value
      let toAlternate = !hasAlternateSentinel();
      toggleColorMode(toAlternate);
      setStyleSentinel(toAlternate);
      toggleGiscusIfUsed(toAlternate, darkModeDefault);
      window.dispatchEvent(new Event('resize'));
    };
    // Switch to dark mode if need be
    if (hasAlternateSentinel()) {
      toggleColorMode(true);
    } else {
      toggleColorMode(false);
    }
  </script>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-xl " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a class="navbar-brand" href="../index.html">
    <span class="navbar-title">Honglin Li</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../research.html"> 
<span class="menu-text">Research</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../projects.html"> 
<span class="menu-text">Projects</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../publications.html"> 
<span class="menu-text">Publications</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../software-data.html"> 
<span class="menu-text">Software</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../teaching.html"> 
<span class="menu-text">Teaching</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link active" href="../learn/index.html" aria-current="true"> 
<span class="menu-text">Learn</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../field-notes.html"> 
<span class="menu-text">Notes</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../cv.html"> 
<span class="menu-text">CV</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../journeys.html"> 
<span class="menu-text">Journeys</span></a>
  </li>  
</ul>
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item compact">
    <a class="nav-link" href="https://scholar.google.com/citations?user=O1BZdHQAAAAJ&amp;hl=en"> <i class="bi bi-mortarboard-fill" role="img" aria-label="Google Scholar">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/Henryutd2021"> <i class="bi bi-github" role="img" aria-label="GitHub">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://www.linkedin.com/in/honglin-li-998b18221/"> <i class="bi bi-linkedin" role="img" aria-label="LinkedIn">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> 
            <div class="quarto-navbar-tools">
  <a href="" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode"><i class="bi"></i></a>
</div>
      </div> 
    </nav>
</header>

<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-full page-navbar">


    

<main class="content column-page" id="quarto-document-content">

<noscript><style>@media (max-width: 1199.98px) { #quarto-header { position: relative; } #quarto-header .navbar-toggler { display: none; } #quarto-header #navbarCollapse { display: block !important; } } #quarto-header .quarto-navbar-tools { display: none; }</style></noscript>

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Does a microgrid pay off, and for whom?</h1>
<p class="subtitle lead">Price an outage, size a campus microgrid against it, then see who pays, who gains and who carries the risk</p>
</div>

<div>
  <div class="description">
    A14 of Energy Systems, Step by Step: price an outage for a household, a dairy and a hospital, size a fictional campus microgrid against a year of outages, stack its everyday savings, compare four owners, and lower a village mini-grid’s cost per kWh.
  </div>
</div>


<div class="quarto-title-meta column-page">

    
  
    
  </div>
  


</header>




<script type="application/ld+json">{"@context": "https://schema.org", "@type": "LearningResource", "@id": "https://henryutd2021.github.io/learn/a14-microgrid-value.html#learningresource", "name": "Does a microgrid pay off, and for whom? Price an outage, size a campus microgrid against it, then see who pays, who gains and who carries the risk", "description": "A14 of Energy Systems, Step by Step: price an outage for a household, a dairy and a hospital, size a fictional campus microgrid against a year of outages, stack its everyday savings, compare four owners, and lower a village mini-grid's cost per kWh.", "learningResourceType": "Interactive lesson", "educationalLevel": "Intermediate", "timeRequired": "PT55M", "inLanguage": "en", "isAccessibleForFree": true, "teaches": ["value of lost load", "expected outage cost", "the marginal hour of endurance", "value stacking", "ownership and risk", "productive use in mini-grids"], "license": "https://creativecommons.org/licenses/by/4.0/", "author": {"@type": "Person", "name": "Honglin Li", "url": "https://henryutd2021.github.io/"}, "url": "https://henryutd2021.github.io/learn/a14-microgrid-value.html", "isPartOf": {"@id": "https://henryutd2021.github.io/learn/#course"}, "about": [{"@type": "DefinedTerm", "@id": "https://henryutd2021.github.io/learn/glossary.html#microgrid"}, {"@type": "DefinedTerm", "@id": "https://henryutd2021.github.io/learn/glossary.html#value-of-lost-load"}, {"@type": "DefinedTerm", "@id": "https://henryutd2021.github.io/learn/glossary.html#mini-grid"}, {"@type": "DefinedTerm", "@id": "https://henryutd2021.github.io/learn/glossary.html#productive-use"}], "keywords": ["Microgrid", "Value of lost load", "Mini-grid", "Productive use"]}</script>
<script type="application/json" class="lx-lesson-data">{"id":"a14-microgrid-value","starter":null,"total":14,"code":"A14","title":"Does a microgrid pay off, and for whom?","subtitle":"Price an outage, size a campus microgrid against it, then see who pays, who gains and who carries the risk","short":"Microgrid value","tier":"analyst","tier2":null,"tierLabel":"Analyst · L2","level":"L2","slot":2,"slot2":null,"minutes":25,"does":"Price an outage for a household, a dairy and a hospital; size Prairie Campus's microgrid against a year of outages; add everyday savings; compare a utility, a co-op, the county and a private company as owners; then lower a village mini-grid's cost per kWh with a mill and a cold store.","outcome":"Estimate a year's expected outage cost, find the size where one more hour of backup stops paying, and say who pays, who gains and who carries the risk under each owner.","icon":"coin","form":"cards","scales":["S1"],"teaches":["value of lost load","expected outage cost","the marginal hour of endurance","value stacking","ownership and risk","productive use in mini-grids"],"lab":null,"href":"a14-microgrid-value.html","ready":true,"after":[{"id":"f07-microgrids","code":"F7","title":"What is a microgrid? From a hospital that keeps its lights on to a village with no grid","short":"Microgrids","does":"Island Prairie Campus in a storm, choose which loads its battery and generator can carry and for how long, in July and in January; then size panels and a battery for a village that no grid reaches.","href":"f07-microgrids.html","ready":true},{"id":"a01-project-tea","code":"A1","title":"Is this project worth building? Cash flows, discounting and the cost of capital","short":"Is it worth building?","does":"Build a wind farm's cash flows year by year; discount them at the cost of capital; move the loan share, the rate, the life and the price; read NPV, IRR and payback; a tornado chart ranks what matters.","href":"a01-project-tea.html","ready":true},{"id":"a04-retail-tariffs","code":"A4","title":"How should an electricity bill be designed? Retail, dynamic and large-load tariffs","short":"Designing a bill","does":"Bill a renter, a home with solar and an EV, and a factory under flat, time-of-use, demand-charge and real-time tariffs; see who pays more and what behavior each tariff rewards; then set a large load's minimum bill.","href":"a04-retail-tariffs.html","ready":true}],"prev":null,"next":null,"practice":30}</script>
<div class="lx-head" data-lesson-id="a14-microgrid-value" data-total="14" data-tier="analyst" data-level="L2" data-minutes="25" data-form="cards">
<div>
<nav class="lx-crumbs" aria-label="Breadcrumb"><ol><li><a href="index.html">Learn</a></li><li aria-current="page">A14</li></ol></nav>
<ul class="lx-badges" aria-label="About this lesson">
<li style="--c:var(--lx-tier-2)"><span class="lx-dot" aria-hidden="true"></span>Analyst · L2</li>
<li><span class="lx-nw">25 min guided</span> · <span class="lx-nw">about 30 min practice</span></li>
<li>After <a href="f07-microgrids.html">F7</a> and <a href="a01-project-tea.html">A1</a> and <a href="a04-retail-tariffs.html">A4</a></li>
<li class="lx-done-tag" data-lesson-id="a14-microgrid-value" hidden="">Completed</li>
</ul>
</div>
<nav class="lx-steps" aria-label="In this lesson"><ol><li><a href="#steps"><span class="lx-n">1</span>Step by step</a></li><li><a href="#explain"><span class="lx-n">2</span>Explain</a></li><li><a href="#check"><span class="lx-n">3</span>Check</a></li><li><a href="#sources"><span class="lx-n">4</span>Sources</a></li></ol></nav>
</div>

<style>
.a14-who { display: grid; grid-template-columns: repeat(3, minmax(0, 1fr)); gap: 8px; }
.a14-card { border: 1px solid var(--lx-line); border-radius: 12px; padding: 8px 12px; background: var(--lx-surface-2); display: grid; gap: 2px; min-width: 0; }
.a14-card-h { display: flex; align-items: center; gap: 6px; margin: 0; font-family: var(--lx-f-display); font-size: 14px; color: var(--lx-ink-2); }
.a14-card-h .lx-ic { width: 16px; height: 16px; }
.a14-card b { font-family: var(--lx-f-mono); font-size: 20px; color: var(--lx-ink); }
.a14-card .lx-hint { margin: 0; font-size: 12.5px; }
.a14-tab th, .a14-tab td { text-align: left; vertical-align: top; font-size: 14px; padding: 4px 12px 4px 0; }
.a14-tab td.n { text-align: right; font-family: var(--lx-f-mono); white-space: nowrap; }
.a14-tab tr.best th, .a14-tab tr.best td { background: var(--lx-good-soft); }
.a14-tab tr.tot th, .a14-tab tr.tot td { border-top: 1px solid var(--lx-line-2); font-weight: 600; }
.a14-ledger td.who { font-family: var(--lx-f-body); }   /* the ledger (LX.Ledger): who gains or pays, in words */
.a14-owner { display: grid; gap: 4px; margin: 6px 0; }
.a14-owner p { margin: 0; font-size: 14.5px; }
.a14-holds { margin: 4px 0; padding-left: 1.2rem; display: grid; gap: 2px; }
.a14-tab caption { font-family: var(--lx-f-body); text-align: left; }
.a14-bridge { margin-top: 10px; }
@media (max-width: 560px) { .a14-who { grid-template-columns: minmax(0, 1fr); } .a14-tab th, .a14-tab td { font-size: 12.5px; padding: 3px 6px 3px 0; } }
</style>
<div id="steps" class="lx-sec">
<div class="lx-interactive lx-cards" data-learn="a14" data-src="../assets/learn/data/a14-microgrid-value.json ../assets/learn/data/path.json">
<div class="lx-fallback">

<p class="lx-eyebrow">Price an outage, then size Prairie Campus's microgrid against it (2025 dollars)</p><div class="lx-scroll-x">
<table class="lx-mini-table a14-tab caption-top table">
<caption>What one outage is worth to rural co-op members, on average: what a household would pay to avoid it, what it costs a business (2025 survey, 2025 dollars)</caption>
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Length</th>
<th data-quarto-table-cell-role="th" scope="col">A household would pay to avoid it</th>
<th data-quarto-table-cell-role="th" scope="col">A business's costs</th>
<th data-quarto-table-cell-role="th" scope="col">Household, per kWh not delivered</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>2 hours</td>
<td class="n">$7.08</td>
<td class="n">$3,772</td>
<td class="n">$3.10</td>
</tr>
<tr class="even">
<td>8 hours</td>
<td class="n">$29.42</td>
<td class="n">$7,898</td>
<td class="n">$3.22</td>
</tr>
<tr class="odd">
<td>24 hours</td>
<td class="n">$53.68</td>
<td class="n">$15,106</td>
<td class="n">$1.96</td>
</tr>
</tbody>
</table>
</div><div class="lx-scroll-x">
<table class="lx-mini-table a14-tab caption-top table">
<caption>A year of outages at Prairie Campus (illustrative), at $9,000 an hour for the hospital</caption>
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Length</th>
<th data-quarto-table-cell-role="th" scope="col">Outages a year</th>
<th data-quarto-table-cell-role="th" scope="col">Hours a year</th>
<th data-quarto-table-cell-role="th" scope="col">Cost a year</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>1 h</td>
<td class="n">0.8</td>
<td class="n">0.8</td>
<td class="n">$7,200</td>
</tr>
<tr class="even">
<td>4 h</td>
<td class="n">0.4</td>
<td class="n">1.6</td>
<td class="n">$14,400</td>
</tr>
<tr class="odd">
<td>12 h</td>
<td class="n">0.15</td>
<td class="n">1.8</td>
<td class="n">$16,200</td>
</tr>
<tr class="even">
<td>36 h</td>
<td class="n">0.06</td>
<td class="n">2.16</td>
<td class="n">$19,440</td>
</tr>
<tr class="odd">
<td>72 h</td>
<td class="n">0.02</td>
<td class="n">1.44</td>
<td class="n">$12,960</td>
</tr>
</tbody>
</table>
</div><ul><li>The hospital's expected outage cost: $70,200 a year (illustrative: $9,000 an hour). Outages of 12 hours or more are 16% of the outages but 69% of the hours.</li><li>A battery: its first hour saves $12,870 a year and costs $14,975, so no battery pays from outages alone.</li><li>At $27,000 an hour, hours up to 4 pass, but 4 hours cost $97,340 against $89,640 avoided.</li><li>A generator: the best tank holds 72 hours, +$14,219 a year.</li></ul><div class="lx-scroll-x">
<table class="lx-mini-table a14-tab caption-top table">
<caption>One more hour of battery, worked out (illustrative, 2025 dollars)</caption>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">Energy for one hour of the hospital</th>
<td class="n">300 kWh</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">Battery at $400 per kWh</th>
<td class="n">$120,000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">Spread over 15 years at 7% (× 0.1098)</th>
<td class="n">$13,175 a year</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">Upkeep, 1.5% a year</th>
<td class="n">$1,800 a year</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">One more hour of battery</th>
<td class="n">$14,975 a year</td>
</tr>
</tbody>
</table>
<table class="lx-mini-table a14-tab caption-top table">
<caption>Fixed costs and the generator (illustrative, 2025 dollars)</caption>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">Switch and controls</th>
<td class="n">$150,000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">Battery inverter (with any battery)</th>
<td class="n">$150,000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">Generator</th>
<td class="n">$200,000, upkeep $6,000 a year</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">Fuel tank, per hour it holds</th>
<td class="n">$120 a year</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">Fuel, per hour the generator runs</th>
<td class="n">$85</td>
</tr>
</tbody>
</table>
</div><div class="lx-scroll-x">
<table class="lx-mini-table a14-tab caption-top table">
<caption>Three designs a year (illustrative), net without and with the campus's bill savings; with them, the battery is assumed full when each outage starts</caption>
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Design</th>
<th data-quarto-table-cell-role="th" scope="col">Annual cost</th>
<th data-quarto-table-cell-role="th" scope="col">Net, outages only</th>
<th data-quarto-table-cell-role="th" scope="col">Net, with bill savings</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Battery, 2 hours</td>
<td class="n">$67,389</td>
<td class="n">−$48,849</td>
<td class="n">+$5,151</td>
</tr>
<tr class="even">
<td>Generator, 72 hours</td>
<td class="n">$55,981</td>
<td class="n">+$14,219</td>
<td class="n">+$14,219</td>
</tr>
<tr class="odd">
<td>Battery 2 hours and generator 72 hours</td>
<td class="n">$104,476</td>
<td class="n">−$34,276</td>
<td class="n">+$19,724</td>
</tr>
</tbody>
</table>
</div><p class="lx-hint">The bill saving, worked: the battery trims each monthly peak by 300 kW; 300 kW × $15 per kW a month × 12 = $54,000 a year. It needs at least 2 hours of battery.</p><p class="lx-hint">Campus view: the bill saving is revenue the utility no longer collects. It saves the whole system money only if the smaller peak also cuts the utility's own costs.</p><div class="lx-scroll-x">
<table class="lx-mini-table a14-tab caption-top table">
<caption>The village mini-grid's four cases: the cheapest sizes for the repeated average day</caption>
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Case</th>
<th data-quarto-table-cell-role="th" scope="col">Panels</th>
<th data-quarto-table-cell-role="th" scope="col">Battery</th>
<th data-quarto-table-cell-role="th" scope="col">Per kWh</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">Households only</th>
<td class="n">11 kW</td>
<td class="n">40 kWh</td>
<td class="n">$0.31</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">Households, mill at midday</th>
<td class="n">17 kW</td>
<td class="n">40 kWh</td>
<td class="n">$0.23</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">Households, mill in the evening</th>
<td class="n">17 kW</td>
<td class="n">70 kWh</td>
<td class="n">$0.28</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">Households, mill at midday and a cold store</th>
<td class="n">23 kW</td>
<td class="n">55 kWh</td>
<td class="n">$0.20</td>
</tr>
</tbody>
</table>
</div><p class="lx-hint">A toy comparison: the same average day repeats all year; cloudy spells, seasons and battery power limits are left out.</p>

<p class="lx-hint">With JavaScript on, you work through this step by step: three outages to price, a battery and a generator to size, three designs, four owners and a village.</p>
</div>
</div>
<p class="lx-datanote"><svg class="lx-ic" viewbox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" aria-hidden="true"><circle cx="12" cy="12" r="8.5"></circle><path d="M12 11v5M12 8v.2"></path></svg><span><b>Real, 2025 dollars:</b> what outages cost rural co-op members in a 2025 survey (<a href="https://eta-publications.lbl.gov/sites/default/files/2026-10/ice_2.0_nreca_final_report_28oct2026.pdf">Berkeley Lab and partners</a>) and EIA's 2025 retail prices.</span></p>
<p class="lx-datanote"><svg class="lx-ic" viewbox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" aria-hidden="true"><path d="M4 20h16M6 16l4-5 3 3 5-7"></path></svg><span><b>Illustrative, in 2025 dollars:</b> Prairie Campus, the hospital's cost per hour, the outage pattern, every equipment cost, the borrowing rates and the village. Costs are spread over 15 years at 7% unless an owner borrows at another rate.</span></p>
</div>
<div id="explain" class="lx-sec">
<section id="what-you-just-did-as-diagrams" class="level2 lx-sec-h">
<h2 class="anchored" data-anchor-id="what-you-just-did-as-diagrams">What you just did, as diagrams</h2>
</section>
<div id="a14-explain" class="lx-xgrid">
<div class="lx-fallback">

<dl class="lx-ideas"><dt>Value of lost load</dt><dd>What an hour or a kWh without power costs someone; it differs by customer and by outage length.</dd><dt>Expected outage cost</dt><dd>Outages a year × their length × the cost of an hour, summed over outage lengths: $70,200 a year for the hospital here.</dd><dt>The next hour</dt><dd>Buy another hour of backup while it saves more a year than it costs; then check that the whole design covers its fixed costs.</dd><dt>Value stacking</dt><dd>Everyday savings can carry a design that outage savings alone cannot, if one battery can do both: here it is assumed full when each outage starts.</dd><dt>Who owns it</dt><dd>At a fixed borrowing rate, changing who pays moves the gains between parties, not the combined total. Here each owner also borrows at its own rate, so the net changes too.</dd></dl><div class="lx-scroll-x">
<table class="lx-mini-table a14-tab caption-top table">
<caption>Four owners of the battery-and-generator design (illustrative deals and rates)</caption>
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Owner</th>
<th data-quarto-table-cell-role="th" scope="col">Who pays</th>
<th data-quarto-table-cell-role="th" scope="col">Who gains</th>
<th data-quarto-table-cell-role="th" scope="col">Carries the risk</th>
<th data-quarto-table-cell-role="th" scope="col">Annual cost</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>The utility (7%)</td>
<td>All the utility's customers, through rates its state regulator approves</td>
<td>The hospital (backup); the campus (a lower bill, which the utility no longer collects)</td>
<td>The customers, if the regulator lets the cost into rates; the utility's shareholders, if not</td>
<td class="n">$104,476</td>
</tr>
<tr class="even">
<td>A rural co-op (5%)</td>
<td>The co-op's members, through their rates</td>
<td>The hospital, a member (backup); the campus (a lower bill, which the co-op no longer collects)</td>
<td>The members: the co-op borrows, and has no shares to sell</td>
<td class="n">$94,521</td>
</tr>
<tr class="odd">
<td>The county (4%)</td>
<td>County taxpayers, from its budget</td>
<td>The county hospital (backup); the campus (a lower bill)</td>
<td>The taxpayers</td>
<td class="n">$89,784</td>
</tr>
<tr class="even">
<td>A private company (10%)</td>
<td>The campus: a fixed yearly fee in a long contract</td>
<td>The campus (backup and a lower bill, less the fee); the company (its return)</td>
<td>The company carries cost overruns and breakdowns; the campus pays the fee even in calm years</td>
<td class="n">$120,518</td>
</tr>
</tbody>
</table>
</div><div class="lx-scroll-x">
<table class="lx-mini-table a14-tab caption-top table">
<caption>The ledger, a year: owned by the utility (7%); 2025 dollars, illustrative</caption>
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">A year</th>
<th data-quarto-table-cell-role="th" scope="col">Who</th>
<th data-quarto-table-cell-role="th" scope="col">Amount</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">+ Outage cost avoided</th>
<td>the hospital</td>
<td class="n">+$70,200</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">+ Bill savings (peak trimmed)</th>
<td>the campus</td>
<td class="n">+$54,000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th" scope="row">− Capital, spread over 15 years</th>
<td>the owner</td>
<td class="n">−$81,248</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">− Upkeep, tank and fuel</th>
<td>the owner</td>
<td class="n">−$23,228</td>
</tr>
<tr class="tot odd">
<th data-quarto-table-cell-role="th" scope="row">= Net, the campus's view</th>
<td></td>
<td class="n">+$19,724</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th" scope="row">− Bill revenue no longer collected</th>
<td>the campus's power supplier</td>
<td class="n">−$54,000</td>
</tr>
<tr class="tot odd">
<th data-quarto-table-cell-role="th" scope="row">= Net, all parties, if the supplier's own costs do not fall</th>
<td></td>
<td class="n">−$34,276</td>
</tr>
</tbody>
</table>
</div><p class="lx-hint">The owner's profit is not calculated: it depends on the fee or rates it collects.</p>

</div>
</div>
<div class="lx-deepers">
<details class="lx-deeper">
<summary><span class="k">Go deeper · Analyst</span>Spreading a cost over the years</summary>
<div class="lx-deeper-body">
<p>A sum paid now becomes a cost a year through the <span class="lx-term" data-term="capital-recovery-factor">capital recovery factor</span>, CRF:</p>
<p><span class="math display">\[\text{CRF} = \frac{r}{1-(1+r)^{-n}}\]</span></p>
<ul>
<li><span class="math inline">\(r\)</span> is the borrowing rate a year (here 7%, or the owner’s) and <span class="math inline">\(n\)</span> the number of years (15). At 7% over 15 years, CRF ≈ 0.1098: $740,000 of equipment costs about $81,248 a year.</li>
<li><a href="k03-discounting.html">K3</a> explains discounting; Analyst lesson <a href="a01-project-tea.html">A1</a> builds a project’s cash flows year by year.</li>
</ul>
</div>
</details>
<details class="lx-deeper">
<summary><span class="k">Go deeper · Modeler</span>Letting a solver choose the sizes</summary>
<div class="lx-deeper-body">
<ul>
<li>This lesson tests one size at a time. A sizing model chooses battery, generator and solar together, hour by hour, and can treat the hospital’s survival as a rule rather than a cost.</li>
<li>A rule (“survive 72 hours”) and a cost (“an hour without power costs $9,000”) can give different designs: the second weighs the rare long outages by how rarely they come.</li>
<li>Modeler lesson <a href="m05-microgrid-size-and-run.html">M5</a> sizes a microgrid that must survive an outage.</li>
</ul>
</div>
</details>
</div>
</div>
<div id="check" class="lx-sec">
<section id="check-yourself-then-practice" class="level2 lx-sec-h">
<h2 class="anchored" data-anchor-id="check-yourself-then-practice">Check yourself, then practice</h2>
</section>
<p class="lx-lede">Three myths and one question, then a practice set of about 30 minutes.</p>
<div class="lx-myths" data-quiz="a14-myth">

<div class="lx-qq" data-id="pays" data-answer="myth">
<p class="lx-qtext">Myth or fact? “A microgrid that keeps a hospital open always pays for itself.”</p>
<ul class="lx-choices"><li data-value="myth">Myth</li><li data-value="fact">Fact</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>Myth. Here a 2-hour battery comes out at −$48,849 a year on outages alone, and at +$5,151 with the campus's bill savings, if it is full at every outage.</p></details>
</div>
<div class="lx-qq" data-id="voll" data-answer="myth">
<p class="lx-qtext">Myth or fact? “The value of lost load is one number.”</p>
<ul class="lx-choices"><li data-value="myth">Myth</li><li data-value="fact">Fact</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>Myth. In the 2025 co-op survey, per kWh not delivered in an 8-hour outage, a household would pay $3.22 to avoid it and a business lost $41.</p></details>
</div>
<div class="lx-qq" data-id="owner" data-answer="myth">
<p class="lx-qtext">Myth or fact? “If a microgrid saves money overall, its owner comes out ahead.”</p>
<ul class="lx-choices"><li data-value="myth">Myth</li><li data-value="fact">Fact</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>Myth. The owner pays the capital and gains only through rates, a fee or the savings it keeps. Its borrowing rate moves the net too: +$3,682 a year at 10%, +$34,416 at 4%.</p></details>
</div>

</div>
<div class="lx-quiz" data-quiz="a14">
<div class="lx-qq" data-id="expected" data-answer="b">
<p class="lx-qtext">Outages of 4 hours hit the campus 0.4 times a year, and the hospital loses $9,000 an hour. What do they cost the hospital in a year, on average?</p>
<ul class="lx-choices"><li data-value="a">$3,600</li><li data-value="b">$14,400</li><li data-value="c">$36,000</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>$14,400: 0.4 outages × 4 hours × $9,000 an hour.</p></details>
</div>
</div>
<div id="a14-practice" class="lx-card">

<p class="lx-eyebrow">Practice · about 30 minutes on your own</p><p class="lx-hint">Use the numbers in the steps above (2025 dollars; the campus's are illustrative).</p><ol class="lx-fb-practice"><li><p><b>Expected outage hours.</b> Outages of 1, 4, 12, 36 and 72 hours happen 0.8, 0.4, 0.15, 0.06 and 0.02 times a year. How many hours without power a year, on average?</p><details class="lx-answer"><summary>Answer</summary><p>7.8 hours: 0.8 × 1 + 0.4 × 4 + 0.15 × 12 + 0.06 × 36 + 0.02 × 72.</p></details></li><li><p><b>The fifth hour of battery.</b> At $9,000 an hour, what does a battery's fifth hour save a year? Does it pay at $14,975?</p><details class="lx-answer"><summary>Answer</summary><p>Outages longer than 4 hours happen 0.23 times a year, so it saves $2,070 a year: far below $14,975.</p></details></li><li><p><b>When the first hour passes.</b> At what cost of an hour without power would the battery's first hour save as much as it costs?</p><details class="lx-answer"><summary>Answer</summary><p>$14,975 ÷ 1.43 outages a year = $10,472 an hour. The fixed costs would still need covering.</p></details></li><li><p><b>Value against price.</b> To avoid a 24-hour outage, a household would pay $1.96 per kWh not delivered. How many times the 2025 U.S. residential average of 17.23¢ per kWh?</p><details class="lx-answer"><summary>Answer</summary><p>About 11 times.</p></details></li><li><p><b>The cost of borrowing.</b> The battery-and-generator design costs $740,000 to build, spread over 15 years. Its capital cost a year at 4% and at 10%?</p><details class="lx-answer"><summary>Answer</summary><p>$66,556 and $97,291: the same equipment, $30,734 a year apart.</p></details></li><li><p><b>The mill's hours.</b> Why does the mill at midday lower the village's cost per kWh, while the mill in the evening helps less?</p><details class="lx-answer"><summary>Answer</summary><p>At midday the panels run the mill directly: $0.31 falls to $0.23. In the evening the battery must grow from 40 to 70 kWh: $0.28.</p></details></li></ol>

</div>
</div>
<div id="sources" class="lx-sec">
<section id="numbers-sources-and-whats-next" class="level2 lx-sec-h">
<h2 class="anchored" data-anchor-id="numbers-sources-and-whats-next">Numbers, sources and what’s next</h2>
</section>
<div class="lx-end">
<div class="lx-card">
<p class="lx-eyebrow">Numbers to remember</p>

<table class="lx-facts caption-top table">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Number</th>
<th data-quarto-table-cell-role="th" scope="col">What it means</th>
<th data-quarto-table-cell-role="th" scope="col">Source</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td class="n">$29.42 · $7,898</td>
<td>What a household on a rural co-op would pay to avoid an 8-hour outage, and what one costs a business, on average (2025 survey).</td>
<td class="s"><a href="https://eta-publications.lbl.gov/sites/default/files/2026-10/ice_2.0_nreca_final_report_28oct2026.pdf">Berkeley Lab and partners, ICE Calculator 2 co-op report, Tables 4-2 and 5-2</a> · November 2026</td>
</tr>
<tr class="even">
<td class="n">$3.22 · 17.23¢</td>
<td>What a household would pay to avoid, per kWh not delivered in an 8-hour outage, against the average U.S. residential price of a kWh in 2025.</td>
<td class="s"><a href="https://www.eia.gov/electricity/monthly/epm_table_grapher.php?t=epmt_5_3">Berkeley Lab report, Table 4-4; EIA, Electric Power Monthly, Table 5.3</a> · released 23 Oct 2026</td>
</tr>
<tr class="odd">
<td class="n">almost 900 · more than 1,700</td>
<td>Electric cooperatives and municipal utilities in the United States.</td>
<td class="s"><a href="https://www.ferc.gov/sites/default/files/2024-01/24_Energy-Markets-Primer_0117_DIGITAL_0.pdf">FERC, 2024 Energy Primer, p. 36</a> · December 2023</td>
</tr>
<tr class="even">
<td class="n">19.5%</td>
<td>Share of the surveyed co-ops' business members with backup generation on site.</td>
<td class="s"><a href="https://eta-publications.lbl.gov/sites/default/files/2026-10/ice_2.0_nreca_final_report_28oct2026.pdf">Berkeley Lab report, p. 59</a> · November 2026</td>
</tr>
</tbody>
</table>

</div>
<div class="lx-stack">

<div class="lx-next lx-card" data-next-id="">
<p class="lx-eyebrow">Keep going</p>
<p class="lx-next-t"><a href="index.html">Back to the course map</a></p>
<button type="button" class="lx-btn ghost small lx-complete" data-complete="a14-microgrid-value" aria-pressed="false" hidden="">Mark this lesson as complete</button>
</div>

<div class="lx-card lx-real">
<p class="lx-eyebrow">In the real world</p>
<p>In the 2025 survey of rural co-op members, 65% of businesses said a three-day outage would shut them down, and 16% would keep going on backup generation (<a href="https://eta-publications.lbl.gov/sites/default/files/2026-10/ice_2.0_nreca_final_report_28oct2026.pdf">Berkeley Lab and partners, p. 11</a>).</p>
<p class="a14-bridge">Beyond outages, on-site energy can also change where a business chooses to build:</p>
<blockquote class="lx-excerpt blockquote" data-source="excerpt:supply-chain-mg"><p>Because the <span class="lx-term" data-term="transactive-energy">transactive energy</span> market brought a new revenue stream, locations with stronger renewables became competitive to establish facilities despite higher fixed and <span class="lx-term" data-term="logistics-cost">logistics cost</span>.</p><p>Contrary to intuition, energy storage systems, which balance intermittent power and uncertain load, had limited benefits for cost saving.</p><footer>From: Li et al. (2023), <a href="https://doi.org/10.1016/j.apm.2023.02.014">Applied Mathematical Modelling</a>.</footer></blockquote>
<ul class="lx-hint a14-holds"><li>Holds when: <span class="lx-term" data-term="stylized-network">stylized networks</span> with synthetic distances and costs, candidate sites in California, Arizona and Nevada, and one year, planned week by week for products and hour by hour for energy.</li><li>Leaves out: grid outages, which the studies do not model.</li></ul>
<p class="lx-hint">The full case: <a href="cf1-supply-chain-microgrids.html">case file CF1</a>.</p>
</div>
<div class="lx-card lx-sources">
<p class="lx-eyebrow">Sources and further reading</p>
<ul>
<li>Berkeley Lab with NRECA and partners (2026). <a href="https://eta-publications.lbl.gov/sites/default/files/2026-10/ice_2.0_nreca_final_report_28oct2026.pdf">ICE Calculator 2 Initiative: Customer Interruption Costs for Select National Rural Electric Cooperative Association (NRECA) Members</a> (PDF), Tables 4-2, 4-4, 5-2 and 5-4; pp. 11 and 59. November 2026.</li>
<li>EIA. <a href="https://www.eia.gov/electricity/monthly/epm_table_grapher.php?t=epmt_5_3">Electric Power Monthly, Table 5.3: Average Price of Electricity to Ultimate Customers</a>. Released 23 October 2026.</li>
<li>FERC (2023). <a href="https://www.ferc.gov/sites/default/files/2024-01/24_Energy-Markets-Primer_0117_DIGITAL_0.pdf">2024 Energy Primer: A Handbook of Energy Market Basics</a> (PDF), pp. 35, 36 and 130. December 2023.</li>
<li>U.S. DOE and NREL (2019). <a href="https://www.energy.gov/sites/default/files/2019/12/f69/01_microgrids-Woods.pdf">Microgrids</a> (PDF), slides 4 and 6: what microgrids are built for, and why their resilience is hard to value. 11 December 2019.</li>
<li>Li et al. (2023). <a href="https://doi.org/10.1016/j.apm.2023.02.014">Facility and microgrid location-allocation for integrated supply chain and transactive energy operations</a>. Applied Mathematical Modelling 119, 119–136.</li>
</ul>
</div>
</div>
</div>

<div class="lx-foot">
<p class="lx-corrections">Spotted an error, or stuck? Write to <a href="mailto:hlli@ksu.edu?subject=Learn%2C%20Does%20a%20microgrid%20pay%20off%2C%20and%20for%20whom?">hlli@ksu.edu</a>. Corrections are made in place and dated here.</p>
<p class="lx-license">Text licensed <a href="https://creativecommons.org/licenses/by/4.0/" rel="license">CC BY 4.0</a>, code <a href="https://opensource.org/license/mit">MIT</a>: teachers and students may reuse and adapt it, with credit to Honglin Li.</p>
</div>

</div>
<script src="../assets/learn/learn.js" defer=""></script>
<script src="../assets/learn/a14-microgrid-value.js" defer=""></script>



</main> 
<script>
// site.js — site-wide behaviour (third redesign, 2026-10-30): skip link, navbar shadow once scrolled,
// back-to-top button, and a gentle one-time fade-in of content blocks. Without JS every page is complete.
(function () {
  const root = document.documentElement;
  const body = document.body;
  const reduce = window.matchMedia("(prefers-reduced-motion: reduce)").matches;

  // skip link to the page's main landmark
  const main = document.querySelector("main");
  if (main) {
    if (!main.id) main.id = "main-content";
    const skip = document.createElement("a");
    skip.className = "skip-link"; skip.href = "#" + main.id; skip.textContent = "Skip to main content";
    body.insertBefore(skip, body.firstChild);
  }

  // the brand (the name at the left of the navbar) is the link to the home page, the About page, which has no navbar
  // item of its own since Journeys joined the navbar (2026-11-05)
  const brand = document.querySelector("#quarto-header .navbar-brand");
  if (brand) {
    brand.setAttribute("aria-label", "Honglin Li, home");
    const here = location.pathname.replace(/\/index\.html$/, "/");
    if (brand.pathname && brand.pathname.replace(/\/index\.html$/, "/") === here) brand.setAttribute("aria-current", "page");
  }
  // the navbar says "Notes" for Field Notes (to fit at 1,200 px); its accessible name keeps the full name
  document.querySelectorAll('#quarto-header .nav-link[href$="field-notes.html"]').forEach(function (a) { a.setAttribute("aria-label", "Field Notes"); });

  // back-to-top button
  const top = document.createElement("button");
  top.type = "button"; top.className = "to-top"; top.setAttribute("aria-label", "Back to top");
  top.innerHTML = '<i class="bi bi-arrow-up" aria-hidden="true"></i>';
  top.hidden = true;  // out of the tab order until the page is scrolled down
  top.addEventListener("click", function () {
    window.scrollTo({ top: 0, behavior: reduce ? "auto" : "smooth" });
    if (main) { main.setAttribute("tabindex", "-1"); main.focus({ preventScroll: true }); }
  });
  body.appendChild(top);

  function onScroll() {
    const y = window.scrollY;
    body.classList.toggle("scrolled", y > 8);
    const show = y > window.innerHeight * 0.8;
    top.hidden = !show;
    top.classList.toggle("show", show);
  }
  onScroll();
  window.addEventListener("scroll", onScroll, { passive: true });

  // gentle fade-in, once per block
  const auto = document.querySelectorAll("main .card, main .glow-card, main .reveal-auto > *");
  auto.forEach(function (el) { el.classList.add("reveal"); });
  const items = document.querySelectorAll(".reveal");
  if (!reduce && "IntersectionObserver" in window) {
    root.classList.add("js-reveal");
    const io = new IntersectionObserver(function (entries) {
      entries.forEach(function (e) { if (e.isIntersecting) { e.target.classList.add("in"); io.unobserve(e.target); } });
    }, { rootMargin: "0px 0px -5% 0px", threshold: 0.05 });
    items.forEach(function (el) { io.observe(el); });
  } else {
    items.forEach(function (el) { el.classList.add("in"); });
  }
})();
</script>
<script>
// pages.js — publications, projects listing and project pages.
// Inlined on every page (the site build step writes pages-js.html), so each part is guarded by element presence.
//   1. BIB buttons: show / hide an entry's BibTeX; copy button (Publications, home page, project pages)
//   2. Publications: search box and type tabs; hides empty year groups; live result count; the pressed type is
//      highlighted in the publications-per-year chart; #journal, #conference, #preprint or #thesis in the URL
//      presses that tab (the About page's stat row, site/_stats.qmd, links there)
//   3. Projects: theme tabs built from the cards; #<theme> in the URL preselects a theme (project breadcrumbs link there)
// Without JS every page is complete: the filter bars stay hidden and the BibTeX panels closed.
(function () {
  "use strict";

  // a polite live region for short confirmations ("BibTeX copied")
  let live = null;
  function announce(msg) {
    if (!live) {
      live = document.createElement("div");
      live.className = "visually-hidden"; live.setAttribute("role", "status"); live.setAttribute("aria-live", "polite");
      document.body.appendChild(live);
    }
    live.textContent = ""; window.setTimeout(function () { live.textContent = msg; }, 30);
  }
  const norm = function (s) { return (s || "").toLowerCase().normalize("NFD").replace(/[̀-ͯ]/g, "").replace(/\s+/g, " "); };

  // ---------- 1. BibTeX ----------
  document.querySelectorAll(".bib-toggle").forEach(function (btn) {
    const panel = document.getElementById(btn.getAttribute("aria-controls"));
    if (!panel) return;
    btn.addEventListener("click", function () {
      const open = btn.getAttribute("aria-expanded") === "true";
      btn.setAttribute("aria-expanded", String(!open));
      panel.hidden = open;
    });
  });
  function copyText(text) {
    if (navigator.clipboard && window.isSecureContext) return navigator.clipboard.writeText(text);
    return new Promise(function (resolve, reject) {   // fallback (e.g. file:// previews)
      const ta = document.createElement("textarea");
      ta.value = text; ta.setAttribute("readonly", ""); ta.style.position = "fixed"; ta.style.opacity = "0";
      document.body.appendChild(ta); ta.select();
      let ok = false;
      try { ok = document.execCommand("copy"); } catch (e) { ok = false; }
      ta.remove();
      if (ok) resolve(); else reject(new Error("copy failed"));
    });
  }
  document.querySelectorAll(".bib-copy").forEach(function (btn) {
    const label = btn.querySelector("span");
    const code = btn.parentElement.querySelector("code");
    if (!code) return;
    btn.addEventListener("click", function () {
      copyText(code.textContent).then(function () {
        btn.classList.add("done"); if (label) label.textContent = "Copied"; announce("BibTeX copied to the clipboard");
      }, function () {
        if (label) label.textContent = "Select and copy"; announce("Copy failed; select the text and copy it");
        const sel = window.getSelection(), range = document.createRange();
        range.selectNodeContents(code); sel.removeAllRanges(); sel.addRange(range);
      }).then(function () {
        window.setTimeout(function () { btn.classList.remove("done"); if (label) label.textContent = "Copy"; }, 1800);
      });
    });
  });

  // pressed-state helper for a group of filter tabs
  function pressTab(tabs, active) {
    tabs.forEach(function (t) { t.setAttribute("aria-pressed", String(t === active)); });
  }

  // ---------- 2. Publications: search and type tabs ----------
  const pubBar = document.querySelector(".pub-filter");
  if (pubBar) {
    const input = pubBar.querySelector("#pub-q");
    const tabs = Array.prototype.slice.call(pubBar.querySelectorAll(".ftab"));
    const groups = Array.prototype.slice.call(document.querySelectorAll(".pub-year"));
    const items = Array.prototype.slice.call(document.querySelectorAll(".pub-years .pub"));
    const status = document.querySelector(".filter-status");
    const empty = document.querySelector(".filter-empty");
    const chart = document.querySelector(".pub-chart");
    const total = items.length;
    let type = "all";
    items.forEach(function (li) {   // search text: badge, title, authors, venue and year (not the BibTeX)
      li._q = norm([".abbr", ".pub-title", ".pub-authors", ".pub-venue"].map(function (s) {
        const el = li.querySelector(s); return el ? el.textContent : "";
      }).join(" ") + " " + li.getAttribute("data-year"));
    });
    function apply() {
      const terms = norm(input.value).trim().split(" ").filter(Boolean);
      let shown = 0;
      items.forEach(function (li) {
        const ok = (type === "all" || li.getAttribute("data-type") === type) && terms.every(function (t) { return li._q.indexOf(t) !== -1; });
        li.hidden = !ok; if (ok) shown++;
      });
      groups.forEach(function (g) { g.hidden = !g.querySelector(".pub:not([hidden])"); });
      if (empty) empty.hidden = shown > 0;
      if (chart) chart.setAttribute("data-type", type);
      if (status) status.textContent = (shown === total && !terms.length) ? "" :
        "Showing " + shown + " of " + total + " publications" + (terms.length ? " matching “" + input.value.trim() + "”" : "") + ".";
    }
    tabs.forEach(function (t) {
      t.addEventListener("click", function () { type = t.getAttribute("data-filter"); pressTab(tabs, t); apply(); });
    });
    input.addEventListener("input", apply);
    input.addEventListener("keydown", function (e) { if (e.key === "Escape" && input.value) { input.value = ""; apply(); } });
    const reset = document.querySelector(".filter-reset");
    if (reset) reset.addEventListener("click", function () { input.value = ""; type = "all"; pressTab(tabs, tabs[0]); apply(); input.focus(); });
    pubBar.hidden = false;
    function typeFromHash() {   // year anchors (#y2026) match no tab and are left alone
      const h = decodeURIComponent((location.hash || "").slice(1));
      const tab = tabs.find(function (t) { return t.getAttribute("data-filter") === h; });
      if (tab) { type = h; pressTab(tabs, tab); apply(); }
    }
    typeFromHash();
    window.addEventListener("hashchange", typeFromHash);
  }

  // ---------- 3. Projects: theme tabs ----------
  const projBar = document.querySelector(".proj-filter");
  const cells = Array.prototype.slice.call(document.querySelectorAll(".project-grid [data-theme]"));
  if (projBar && cells.length) {
    const box = projBar.querySelector(".ftabs");
    const status = document.querySelector(".filter-status");
    const themes = [];   // [key, label, count] in card order
    cells.forEach(function (c) {
      const k = c.getAttribute("data-theme");
      const hit = themes.find(function (t) { return t[0] === k; });
      if (hit) hit[2]++; else themes.push([k, c.getAttribute("data-label"), 1]);
    });
    function makeTab(key, label, n) {
      const b = document.createElement("button");
      b.type = "button"; b.className = "ftab" + (key === "all" ? "" : " theme-" + key);
      b.setAttribute("data-filter", key); b.setAttribute("aria-pressed", "false");
      b.innerHTML = (key === "all" ? "" : '<span class="tdot" aria-hidden="true"></span>') + "<span></span> " + '<span class="n">' + n + "</span>";
      b.children[key === "all" ? 0 : 1].textContent = label;
      box.appendChild(b);
      return b;
    }
    const tabs = [makeTab("all", "All", cells.length)].concat(themes.map(function (t) { return makeTab(t[0], t[1], t[2]); }));
    function select(key, push) {
      const tab = tabs.find(function (t) { return t.getAttribute("data-filter") === key; }) || tabs[0];
      key = tab.getAttribute("data-filter");
      pressTab(tabs, tab);
      let shown = 0;
      cells.forEach(function (c) { const ok = key === "all" || c.getAttribute("data-theme") === key; c.hidden = !ok; if (ok) shown++; });
      if (status) status.textContent = key === "all" ? "" : "Showing " + shown + " of " + cells.length + " projects: " + tab.children[1].textContent + ".";
      if (push && window.history && history.replaceState) history.replaceState(null, "", key === "all" ? location.pathname + location.search : "#" + key);
    }
    tabs.forEach(function (t) { t.addEventListener("click", function () { select(t.getAttribute("data-filter"), true); }); });
    projBar.hidden = false;
    const initial = decodeURIComponent((location.hash || "").slice(1));
    select(initial || "all", false);
    window.addEventListener("hashchange", function () { select(decodeURIComponent(location.hash.slice(1)) || "all", false); });
  }
})();
</script>
<script>
// home.js — about/home page (third redesign, 2026-10-30). Guard by element presence.
</script>
<script>
// map.js — "Collaborations around the world" map on the About page.
// The section, its legend, the institution list and the data (<script id="cmap-data">) come from the map build step
// (_map.qmd); styles in assets/map.css. Inlined on every page (the site build step writes map-js.html), so it does
// nothing unless #cmap is on the page.
//   - Lazy: Leaflet 1.9.4 (cdnjs, with SRI) and the tiles load only when the section nears the viewport.
//   - The basemap follows Quarto's day/night toggle (body.quarto-light / body.quarto-dark): CARTO light_all / dark_all
//     when #cmap carries data-tiles-key (CARTO basemaps need a free key, set in the map build step); otherwise the
//     OpenStreetMap standard tiles, toned grey by day and inverted by night in map.css (.cmap.tiles-osm).
//   - Scroll-wheel zoom (and one-finger dragging on touch screens) stays off until the map is clicked.
//   - Keyboard: the map takes focus (arrows pan, +/- zoom); Tab reaches each marker, Enter opens its popup, Esc closes.
//   - Markers that overlap at the current zoom are spread apart a little, so each stays visible and clickable.
//   - Without JS, or if Leaflet cannot load, the map box stays hidden and the list below the map is the content.
// Visitor map (part 2 below): the provider's snippet waits in <template id="visitor-map-tpl">; it is inserted after the
// page has loaded, so it never blocks rendering, and the "Visitors" section is hidden again if it fails or draws nothing.

// ---------- 1. collaboration map ----------
(function () {
  "use strict";
  const root = document.getElementById("cmap");
  const dataEl = document.getElementById("cmap-data");
  if (!root || !dataEl) return;
  let data;
  try { data = JSON.parse(dataEl.textContent); } catch (e) { return; }
  const wrap = root.closest(".cmap-wrap");
  const section = root.closest("section") || root;

  const CDN = "https://cdnjs.cloudflare.com/ajax/libs/leaflet/1.9.4/";
  const LEAFLET_CSS = { href: CDN + "leaflet.min.css",
    integrity: "sha512-h9FcoyWjHcOcmEVkxOfTLnmZFWIH0iZhZT1H2TbOq55xssQGEJHEaIm+PgoUaZbRvQTNTluNOEfb1ZRy6D3BOw==" };
  const LEAFLET_JS = { src: CDN + "leaflet.min.js",
    integrity: "sha512-puJW3E/qXDqYp9IfhAI54BJEaWIfloJ7JWs7OeD5i6ruC9JZL1gERT1wjtwXFlh7CjE7ZJ+/vcRZRkIYIb6p4g==" };
  const OSM_ATTR = '&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors';
  // The CARTO key is restricted to the live site's host, so local previews (file://, localhost) use OpenStreetMap tiles.
  const LIVE_HOST = "henryutd2021.github.io";
  const tilesKey = location.hostname === LIVE_HOST ? root.getAttribute("data-tiles-key") : null;
  const BASEMAP = tilesKey ? {
    kind: "carto",
    light: "https://basemaps.cartocdn.com/rastertiles/light_all/{z}/{x}/{y}.png?key=" + encodeURIComponent(tilesKey),
    dark: "https://basemaps.cartocdn.com/rastertiles/dark_all/{z}/{x}/{y}.png?key=" + encodeURIComponent(tilesKey),
    attribution: OSM_ATTR + ' &copy; <a href="https://carto.com/attributions">CARTO</a>', maxZoom: 20,
  } : {
    kind: "osm",   // one tile set for both themes; map.css tones it (grey by day, inverted by night)
    light: "https://tile.openstreetmap.org/{z}/{x}/{y}.png", dark: "https://tile.openstreetmap.org/{z}/{x}/{y}.png",
    attribution: OSM_ATTR, maxZoom: 19,
  };
  const reduceMotion = window.matchMedia && window.matchMedia("(prefers-reduced-motion: reduce)").matches;
  const isDark = function () { return document.body.classList.contains("quarto-dark"); };
  const esc = function (s) {
    return String(s == null ? "" : s).replace(/[&<>"']/g, function (c) {
      return { "&": "&amp;", "<": "&lt;", ">": "&gt;", '"': "&quot;", "'": "&#39;" }[c];
    });
  };

  // JS is running: reserve the map's space now (a quiet placeholder until Leaflet arrives); hide it again on failure
  wrap.hidden = false;
  root.classList.add("is-loading");
  function fail() { wrap.hidden = true; }

  // ---------- load Leaflet (CSS and JS, both with SRI), once ----------
  function loadLeaflet(done) {
    if (window.L && window.L.map) { done(true); return; }
    let pending = 2, ok = true, finished = false;
    const timer = window.setTimeout(function () { finish(false); }, 20000);
    function finish(success) {
      if (finished) return;
      if (!success) ok = false;
      if (--pending > 0 && ok) return;
      finished = true; window.clearTimeout(timer);
      done(ok && !!(window.L && window.L.map));
    }
    const link = document.createElement("link");
    link.rel = "stylesheet"; link.href = LEAFLET_CSS.href; link.integrity = LEAFLET_CSS.integrity;
    link.crossOrigin = "anonymous"; link.referrerPolicy = "no-referrer";
    link.onload = function () { finish(true); }; link.onerror = function () { finish(false); };
    document.head.appendChild(link);
    const script = document.createElement("script");
    script.src = LEAFLET_JS.src; script.integrity = LEAFLET_JS.integrity;
    script.crossOrigin = "anonymous"; script.referrerPolicy = "no-referrer";
    script.onload = function () { finish(true); }; script.onerror = function () { finish(false); };
    document.head.appendChild(script);
  }

  // ---------- popups ----------
  function paperList(papers, max) {
    const items = papers.slice(0, max).map(function (p) {
      const t = p[2] ? '<a href="https://doi.org/' + esc(p[2]) + '">' + esc(p[0]) + "</a>" : esc(p[0]);
      const st = p[3] && p[3] !== "published" ? ' <span class="cmap-pop-st">' + esc(p[3]) + "</span>" : "";
      return "<li>" + t + ' <span class="cmap-pop-yr">' + esc(p[1]) + "</span>" + st + "</li>";
    });
    if (papers.length > max) items.push('<li class="cmap-pop-more">and ' + (papers.length - max) + " more</li>");
    return '<ul class="cmap-pop-papers">' + items.join("") + "</ul>";
  }
  function yearSpan(papers) {
    const ys = papers.map(function (p) { return p[1]; }).filter(Boolean).sort();
    if (!ys.length) return "";
    return ys[0] === ys[ys.length - 1] ? String(ys[0]) : ys[0] + "–" + ys[ys.length - 1];
  }
  function instPopup(i) {
    const n = i.count, word = n === 1 ? "paper" : "papers";
    return '<div class="cmap-pop">' +
      '<p class="cmap-pop-kind">' + (i.home ? "Home institution" : "Collaborating institution") + "</p>" +
      "<h3>" + esc(i.name) + "</h3>" +
      '<p class="cmap-pop-place">' + esc([i.place, i.country].filter(Boolean).join(", ")) + "</p>" +
      '<p class="cmap-pop-n"><strong>' + n + "</strong> " + (i.home ? word : "joint " + word) +
      (yearSpan(i.papers) ? " · " + yearSpan(i.papers) : "") + "</p>" +
      paperList(i.papers, i.home ? 3 : 4) + "</div>";
  }
  function talkPopup(t) {
    return '<div class="cmap-pop">' +
      '<p class="cmap-pop-kind cmap-pop-kind--talk">Conference presentation</p>' +
      "<h3>" + esc(t.event) + "</h3>" +
      '<p class="cmap-pop-place">' + esc([t.place, t.country].filter(Boolean).join(", ")) + " · " + esc(t.date) + "</p>" +
      '<p class="cmap-pop-talk">' + esc(t.title) + "</p></div>";
  }

  // ---------- the map ----------
  function init() {
    const L = window.L;
    const touch = !!(L.Browser && L.Browser.mobile);
    const map = L.map(root, {
      scrollWheelZoom: false, dragging: !touch, worldCopyJump: true, zoomSnap: 1, minZoom: 1, maxZoom: 12,   // whole zoom levels: no seams between scaled tiles
      keyboard: true, zoomAnimation: !reduceMotion, fadeAnimation: !reduceMotion, markerZoomAnimation: !reduceMotion,
    });
    root.classList.remove("is-loading");
    const hint = wrap.querySelector(".cmap-hint");
    if (touch && hint) hint.textContent = "Tap the map to move it with one finger; pinch to zoom. Tap a marker for details.";
    root.setAttribute("role", "region");
    root.setAttribute("aria-roledescription", "map");
    root.setAttribute("aria-label", root.getAttribute("data-label") || "Map");
    map.attributionControl.setPrefix('<a href="https://leafletjs.com">Leaflet</a>');
    root.classList.add("tiles-" + BASEMAP.kind);
    const tiles = L.tileLayer(isDark() ? BASEMAP.dark : BASEMAP.light,
      { attribution: BASEMAP.attribution, maxZoom: BASEMAP.maxZoom }).addTo(map);

    // popups fit inside the map: narrower on phones, and scrolling inside when taller than the map (2026-11-05)
    function popupOptions() {
      const w = root.clientWidth, h = root.clientHeight, narrow = w < 480;
      return { maxWidth: narrow ? Math.max(170, w - 130) : 300, maxHeight: Math.max(140, h - (narrow ? 110 : 80)), closeButton: true,
               autoPanPaddingTopLeft: narrow ? L.point(46, 12) : L.point(64, 24), autoPanPaddingBottomRight: narrow ? L.point(10, 12) : L.point(24, 24) };
    }

    // markers: home = ring, collaborators = filled circle (size grows with joint papers), presentations = diamond
    const markers = [];
    function add(kind, lat, lon, size, label, popup, z) {
      // the marker's box is at least 24 px (a touch target), the dot inside it keeps its own size (2026-11-05)
      const box = Math.max(24, size);
      const icon = L.divIcon({ className: "cmap-mk cmap-mk--" + kind, html: '<span style="width:' + size + "px;height:" + size + 'px"></span>',
                               iconSize: [box, box], iconAnchor: [box / 2, box / 2], popupAnchor: [0, -size / 2] });
      const m = L.marker([lat, lon], { icon: icon, title: label, keyboard: true, riseOnHover: true, zIndexOffset: z })
        .bindPopup(popup, popupOptions()).addTo(map);
      m.on("add", function () { const el = m.getElement(); if (el) el.setAttribute("aria-label", label); });
      const el = m.getElement(); if (el) el.setAttribute("aria-label", label);
      m.cmapSize = size;
      markers.push(m);
    }
    (data.institutions || []).forEach(function (i) {
      const n = i.count, place = [i.place, i.country].filter(Boolean).join(", ");
      const label = i.name + ", " + place + " — " + (i.home ? "home institution, " + n + (n === 1 ? " paper" : " papers")
                                                            : n + (n === 1 ? " joint paper" : " joint papers"));
      const size = i.home ? Math.round(16 + 2 * Math.sqrt(n)) : Math.round(10 + 3 * Math.sqrt(n));
      add(i.home ? "home" : "collab", i.lat, i.lon, size, label, instPopup(i), i.home ? 0 : 100);
    });
    (data.presentations || []).forEach(function (t) {
      const label = t.event + ", " + [t.place, t.country].filter(Boolean).join(", ") + " — presentation, " + t.date;
      add("talk", t.lat, t.lon, 13, label, talkPopup(t), 200);
    });
    if (!markers.length) { fail(); return; }

    // spread markers that overlap at the current zoom (visual offset of the inner dot only). Overlapping markers form
    // a group (chained: A near B, B near C -> one group), laid out on a small circle around the group's centre in the
    // markers' own compass order, the circle just large enough that neighbours no longer touch. If a spread group
    // then touches another marker, the two merge and are laid out again.
    const GAP = 4;
    function declutter() {
      const k = map.getZoom() <= 2 ? 0.72 : 1;   // smaller markers at world-wide zoom levels (phones), so fewer collide
      root.style.setProperty("--k", String(k));
      const pts = markers.map(function (m) { return { m: m, p: map.latLngToLayerPoint(m.getLatLng()), r: k * m.cmapSize / 2 }; });
      const parent = pts.map(function (_, i) { return i; });
      const find = function (i) { while (parent[i] !== i) { parent[i] = parent[parent[i]]; i = parent[i]; } return i; };
      const touch = function (i, j, pi, pj) { return pi.distanceTo(pj) < pts[i].r + pts[j].r + GAP; };
      function layout() {
        const pos = pts.map(function (q) { return q.p; });
        const groups = {};
        pts.forEach(function (_, i) { (groups[find(i)] = groups[find(i)] || []).push(i); });
        Object.keys(groups).forEach(function (g) {
          const group = groups[g];
          if (group.length === 1) return;
          let cx = 0, cy = 0, rmax = 0;
          group.forEach(function (k) { cx += pts[k].p.x; cy += pts[k].p.y; rmax = Math.max(rmax, pts[k].r); });
          cx /= group.length; cy /= group.length;
          const R = Math.max(rmax + GAP, (2 * rmax + GAP) / (2 * Math.sin(Math.PI / group.length)));
          const angOf = function (k) { return Math.atan2(pts[k].p.y - cy, pts[k].p.x - cx); };
          group.sort(function (x, y) { return angOf(x) - angOf(y); });
          const start = angOf(group[0]);
          group.forEach(function (k, n) {
            const ang = start + (2 * Math.PI * n) / group.length;
            pos[k] = L.point(cx + R * Math.cos(ang), cy + R * Math.sin(ang));
          });
        });
        return pos;
      }
      for (let i = 0; i < pts.length; i++) {
        for (let j = i + 1; j < pts.length; j++) { if (touch(i, j, pts[i].p, pts[j].p)) parent[find(i)] = find(j); }
      }
      let pos = layout();
      for (let round = 0; round < 6; round++) {
        let merged = false;
        for (let i = 0; i < pts.length; i++) {
          for (let j = i + 1; j < pts.length; j++) {
            if (find(i) !== find(j) && touch(i, j, pos[i], pos[j])) { parent[find(i)] = find(j); merged = true; }
          }
        }
        if (!merged) break;
        pos = layout();
      }
      pts.forEach(function (q, i) { shift(q.m, pos[i].x - q.p.x, pos[i].y - q.p.y); });
    }
    function shift(m, dx, dy) {
      const el = m.getElement(); if (!el) return;
      el.style.setProperty("--dx", dx.toFixed(1) + "px"); el.style.setProperty("--dy", dy.toFixed(1) + "px");
    }

    const bounds = L.latLngBounds(markers.map(function (m) { return m.getLatLng(); }));
    function fitAll() {
      const pad = Math.round(Math.min(36, Math.max(12, root.clientWidth * 0.03)));
      map.fitBounds(bounds, { padding: [pad, pad], maxZoom: 5, animate: !reduceMotion });
    }
    map.on("zoomend viewreset", declutter);
    fitAll();
    declutter();

    // "show all" control under the zoom buttons
    const Reset = L.Control.extend({
      options: { position: "topleft" },
      onAdd: function () {
        const box = L.DomUtil.create("div", "leaflet-bar cmap-reset");
        const b = L.DomUtil.create("a", "", box);
        b.href = "#"; b.setAttribute("role", "button"); b.title = "Show all markers"; b.setAttribute("aria-label", "Show all markers");
        b.innerHTML = '<i class="bi bi-globe2" aria-hidden="true"></i>';
        L.DomEvent.disableClickPropagation(box);
        L.DomEvent.on(b, "click", function (e) { L.DomEvent.preventDefault(e); map.closePopup(); fitAll(); });
        return box;
      },
    });
    map.addControl(new Reset());

    // scroll-wheel zoom (and touch dragging) only after a click on the map; off again when the pointer leaves
    function arm() { map.scrollWheelZoom.enable(); if (touch) map.dragging.enable(); root.classList.add("is-armed"); }
    function disarm() { map.scrollWheelZoom.disable(); if (touch) map.dragging.disable(); root.classList.remove("is-armed"); }
    map.on("click", arm);
    root.addEventListener("mouseleave", disarm);
    document.addEventListener("touchstart", function (e) { if (!root.contains(e.target)) disarm(); }, { passive: true });

    // day / night basemap: follow Quarto's toggle (it swaps body.quarto-light / body.quarto-dark)
    new MutationObserver(function () {
      const url = isDark() ? BASEMAP.dark : BASEMAP.light;
      if (tiles._url !== url) tiles.setUrl(url);
    }).observe(document.body, { attributes: true, attributeFilter: ["class"] });

    // the map may have been laid out while hidden or resized with the page
    window.addEventListener("resize", function () { map.invalidateSize(); });
  }

  function start() {
    loadLeaflet(function (ok) {
      if (!ok) { fail(); return; }
      try { init(); } catch (e) { fail(); }
    });
  }
  if ("IntersectionObserver" in window) {
    const io = new IntersectionObserver(function (entries) {
      if (entries.some(function (e) { return e.isIntersecting; })) { io.disconnect(); start(); }
    }, { rootMargin: "400px 0px" });
    io.observe(section);
  } else {
    start();
  }
})();

// ---------- 2. visitor map (third-party widget, About page only; own section since 2026-11-05) ----------
// MapMyVisitors' loader reads from its own URL: w (width; "a" = its parent's width), co (the panel colour, i.e. the ocean),
// cl (the land colour of the generated background image) and ct (the text colour). Here co, cl and ct are set to the
// site's day or night colours before the snippet runs; on high-DPI screens the widget is drawn at twice the column width
// in a box scaled to one half, so its land image stays crisp (map.css enlarges the widget's text and dots to match).
// A day/night switch after loading recolours the panel and text through map.css and swaps the land image for the other
// theme's. The frame follows the column's width on resize.
(function () {
  "use strict";
  const box = document.getElementById("visitor-map");
  const tpl = document.getElementById("visitor-map-tpl");
  const body = document.getElementById("visitor-map-body");
  if (!box || !tpl || !body || !("content" in tpl)) return;
  const THEME = { light: { co: "eef2f7", cl: "cbd5e1", ct: "374151" }, dark: { co: "1c212a", cl: "3b4351", ct: "d1d5db" } };
  const isDark = function () { return document.body.classList.contains("quarto-dark"); };
  const k = (window.devicePixelRatio || 1) >= 1.5 ? 2 : 1;
  let done = false, inner = null;
  function hide() { if (!done) { done = true; box.hidden = true; } }
  function drawn() {
    return !!inner && Array.prototype.some.call(inner.children, function (el) { return el.tagName !== "SCRIPT" && el.tagName !== "STYLE"; });
  }
  function themedSrc(src) {
    try {
      const u = new URL(src, location.href);
      if (!/(^|\.)mapmyvisitors\.com$/.test(u.hostname)) return src;
      const t = THEME[isDark() ? "dark" : "light"];
      Object.keys(t).forEach(function (key) { u.searchParams.set(key, t[key]); });
      return u.toString();
    } catch (e) { return src; }
  }
  function fit() {   // scale the widget to the frame's width and the frame's height to the widget
    if (!inner || !inner.offsetWidth) return;
    const s = body.clientWidth / inner.offsetWidth;
    inner.style.transform = s === 1 ? "" : "scale(" + s + ")";
    body.style.height = Math.ceil(inner.offsetHeight * s) + "px";
  }
  function insert() {
    box.hidden = false;
    inner = document.createElement("div");
    inner.className = "visitor-scale" + (k > 1 ? " is-2x" : "");
    inner.style.width = Math.floor(body.clientWidth * k) + "px";
    body.appendChild(inner);
    const frag = tpl.content.cloneNode(true);
    // scripts cloned from a template never run: recreate them (same attributes, themed colours), asynchronous by nature
    frag.querySelectorAll("script").forEach(function (old) {
      const s = document.createElement("script");
      Array.prototype.forEach.call(old.attributes, function (a) { s.setAttribute(a.name, a.name === "src" ? themedSrc(a.value) : a.value); });
      if (old.textContent.trim()) s.text = old.textContent;
      s.async = true;
      s.addEventListener("error", hide);
      old.parentNode.replaceChild(s, old);
    });
    inner.appendChild(frag);
    fit();
    if ("ResizeObserver" in window) new ResizeObserver(fit).observe(inner);
    window.addEventListener("resize", fit);
    window.setTimeout(function () { if (!drawn()) hide(); else { done = true; fit(); } }, 15000);
  }
  // day / night after loading: the panel and text colours follow map.css; the land image is swapped here
  new MutationObserver(function () {
    if (!inner) return;
    const t = THEME[isDark() ? "dark" : "light"];
    inner.querySelectorAll(".mapmyvisitors-map").forEach(function (m) {
      const bg = m.style.backgroundImage;
      if (bg) m.style.backgroundImage = bg.replace(/co_[0-9a-f]{6}/i, "co_" + t.co).replace(/cl_[0-9a-f]{6}/i, "cl_" + t.cl);
    });
  }).observe(document.body, { attributes: true, attributeFilter: ["class"] });
  if (document.readyState === "complete") insert();
  else window.addEventListener("load", insert, { once: true });
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    // Ensure there is a toggle, if there isn't float one in the top right
    if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
      const a = window.document.createElement('a');
      a.classList.add('top-right');
      a.classList.add('quarto-color-scheme-toggle');
      a.href = "";
      a.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
      const i = window.document.createElement("i");
      i.classList.add('bi');
      a.appendChild(i);
      window.document.body.appendChild(a);
    }
    setColorSchemeToggle(hasAlternateSentinel())
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/henryutd2021\.github\.io");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> 
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>© 2026 Honglin Li · Kansas State University · <a href="mailto:hlli@ksu.edu">hlli@ksu.edu</a></p>
</div>   
    <div class="nav-footer-center">
      &nbsp;
    </div>
    <div class="nav-footer-right">
<p>Last updated: November 2026 · Built with <a href="https://quarto.org">Quarto</a></p>
</div>
  </div>
</footer>




</body></html>