<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.10.19">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="description" content="Modeler lesson M5 of Energy Systems, Step by Step: a mixed-integer program sizes Prairie Campus’s solar, battery and whole generator sets for a three-day winter storm; the feeder’s export limit and a time-of-use tariff move the optimum; the plan is checked hour by hour, tested on ten drawn outages and run on forecasts with a rolling horizon.">

<title>Size and run a microgrid that survives an outage – Honglin Li</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../images/favicon.svg" rel="icon" type="image/svg+xml">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-dark-b626d73c4c936ccc3cb08be7d45d1df6.css" rel="stylesheet" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" class="quarto-color-scheme-extra" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-c0b1642a1007bf633769ed7b0f05c6cc.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="../site_libs/bootstrap/bootstrap-dark-24969ac2e858442fb45ced1a2b17dbde.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<link href="../site_libs/bootstrap/bootstrap-c0b1642a1007bf633769ed7b0f05c6cc.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme-extra" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<meta http-equiv="Content-Security-Policy" content="default-src 'self'; script-src 'self' 'unsafe-inline' 'wasm-unsafe-eval' https://cdn.jsdelivr.net https://cdnjs.cloudflare.com; style-src 'self' 'unsafe-inline' https://fonts.googleapis.com https://cdnjs.cloudflare.com; font-src 'self' data: https://fonts.gstatic.com https://cdnjs.cloudflare.com https://cdn.jsdelivr.net; img-src 'self' data: blob: https:; connect-src 'self' https://cdn.jsdelivr.net; worker-src 'self' blob:; object-src 'self'; base-uri 'self'; form-action 'self'; upgrade-insecure-requests">
<meta name="referrer" content="strict-origin-when-cross-origin">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/academicons/1.9.4/css/academicons.min.css" integrity="sha384-cxs0Bj979VdNByRZzAJ2KJWG8vH/kG7fwWZAIZW3Tmsw0rAuP/pu3I3LitFWEs18" crossorigin="anonymous">
<meta name="theme-color" content="#ffffff">

  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4.1.3/tex-chtml.js" type="text/javascript" integrity="sha384-IgpmJyK7IVIVd18E1Ubslp9a1s6/6VBt9aJFbpzNIJPPMaxwEV7OxR/xY0hHbSck" crossorigin="anonymous"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../assets/base.css">
<link rel="stylesheet" href="../assets/home.css">
<link rel="stylesheet" href="../assets/pubs.css">
<link rel="stylesheet" href="../assets/pages.css">
<link rel="stylesheet" href="../assets/map.css">
<link rel="stylesheet" href="../assets/explainers.css">
<link rel="stylesheet" href="../assets/learn/learn.css">
<meta property="og:title" content="Size and run a microgrid that survives an outage – Honglin Li">
<meta property="og:description" content="Modeler lesson M5 of Energy Systems, Step by Step: a mixed-integer program sizes Prairie Campus’s solar, battery and whole generator sets for a three-day winter storm; the feeder’s export limit and a time-of-use tariff move the optimum; the plan is checked hour by hour, tested on ten drawn outages and run on forecasts with a rolling horizon.">
<meta property="og:image" content="https://henryutd2021.github.io/learn/images/profile-square.jpg">
<meta property="og:site_name" content="Honglin Li">
</head>

<body class="nav-fixed page-learn page-lesson lx-form-cards quarto-light"><script id="quarto-html-before-body" type="application/javascript">
    const toggleBodyColorMode = (bsSheetEl) => {
      const mode = bsSheetEl.getAttribute("data-mode");
      const bodyEl = window.document.querySelector("body");
      if (mode === "dark") {
        bodyEl.classList.add("quarto-dark");
        bodyEl.classList.remove("quarto-light");
      } else {
        bodyEl.classList.add("quarto-light");
        bodyEl.classList.remove("quarto-dark");
      }
    }
    const toggleBodyColorPrimary = () => {
      const bsSheetEl = window.document.querySelector("link#quarto-bootstrap:not([rel=disabled-stylesheet])");
      if (bsSheetEl) {
        toggleBodyColorMode(bsSheetEl);
      }
    }
    const setColorSchemeToggle = (alternate) => {
      const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
      for (let i=0; i < toggles.length; i++) {
        const toggle = toggles[i];
        if (toggle) {
          if (alternate) {
            toggle.classList.add("alternate");
          } else {
            toggle.classList.remove("alternate");
          }
        }
      }
    };
    const toggleColorMode = (alternate) => {
      // Switch the stylesheets
      const primaryStylesheets = window.document.querySelectorAll('link.quarto-color-scheme:not(.quarto-color-alternate)');
      const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
      manageTransitions('#quarto-margin-sidebar .nav-link', false);
      if (alternate) {
        // note: dark is layered on light, we don't disable primary!
        enableStylesheet(alternateStylesheets);
        for (const sheetNode of alternateStylesheets) {
          if (sheetNode.id === "quarto-bootstrap") {
            toggleBodyColorMode(sheetNode);
          }
        }
      } else {
        disableStylesheet(alternateStylesheets);
        enableStylesheet(primaryStylesheets)
        toggleBodyColorPrimary();
      }
      manageTransitions('#quarto-margin-sidebar .nav-link', true);
      // Switch the toggles
      setColorSchemeToggle(alternate)
      // Hack to workaround the fact that safari doesn't
      // properly recolor the scrollbar when toggling (#1455)
      if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
        manageTransitions("body", false);
        window.scrollTo(0, 1);
        setTimeout(() => {
          window.scrollTo(0, 0);
          manageTransitions("body", true);
        }, 40);
      }
    }
    const disableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        stylesheet.rel = 'disabled-stylesheet';
      }
    }
    const enableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        if(stylesheet.rel !== 'stylesheet') { // for Chrome, which will still FOUC without this check
          stylesheet.rel = 'stylesheet';
        }
      }
    }
    const manageTransitions = (selector, allowTransitions) => {
      const els = window.document.querySelectorAll(selector);
      for (let i=0; i < els.length; i++) {
        const el = els[i];
        if (allowTransitions) {
          el.classList.remove('notransition');
        } else {
          el.classList.add('notransition');
        }
      }
    }
    const isFileUrl = () => {
      return window.location.protocol === 'file:';
    }
    const hasAlternateSentinel = () => {
      let styleSentinel = getColorSchemeSentinel();
      if (styleSentinel !== null) {
        return styleSentinel === "alternate";
      } else {
        return false;
      }
    }
    const setStyleSentinel = (alternate) => {
      const value = alternate ? "alternate" : "default";
      if (!isFileUrl()) {
        window.localStorage.setItem("quarto-color-scheme", value);
      } else {
        localAlternateSentinel = value;
      }
    }
    const getColorSchemeSentinel = () => {
      if (!isFileUrl()) {
        const storageValue = window.localStorage.getItem("quarto-color-scheme");
        return storageValue != null ? storageValue : localAlternateSentinel;
      } else {
        return localAlternateSentinel;
      }
    }
    const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
      const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
      const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
      let newTheme = '';
      if(authorPrefersDark) {
        newTheme = isAlternate ? baseTheme : alternateTheme;
      } else {
        newTheme = isAlternate ? alternateTheme : baseTheme;
      }
      const changeGiscusTheme = () => {
        // From: https://github.com/giscus/giscus/issues/336
        const sendMessage = (message) => {
          const iframe = document.querySelector('iframe.giscus-frame');
          if (!iframe) return;
          iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
        }
        sendMessage({
          setConfig: {
            theme: newTheme
          }
        });
      }
      const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
      if (isGiscussLoaded) {
        changeGiscusTheme();
      }
    };
    const authorPrefersDark = false;
    const darkModeDefault = authorPrefersDark;
      document.querySelector('link#quarto-text-highlighting-styles.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
      document.querySelector('link#quarto-bootstrap.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
    let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
    // Dark / light mode switch
    window.quartoToggleColorScheme = () => {
      // Read the current dark / light value
      let toAlternate = !hasAlternateSentinel();
      toggleColorMode(toAlternate);
      setStyleSentinel(toAlternate);
      toggleGiscusIfUsed(toAlternate, darkModeDefault);
      window.dispatchEvent(new Event('resize'));
    };
    // Switch to dark mode if need be
    if (hasAlternateSentinel()) {
      toggleColorMode(true);
    } else {
      toggleColorMode(false);
    }
  </script>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-xl " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a class="navbar-brand" href="../index.html">
    <span class="navbar-title">Honglin Li</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../research.html"> 
<span class="menu-text">Research</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../projects.html"> 
<span class="menu-text">Projects</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../publications.html"> 
<span class="menu-text">Publications</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../software-data.html"> 
<span class="menu-text">Software</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../teaching.html"> 
<span class="menu-text">Teaching</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../learn/index.html"> 
<span class="menu-text">Learn</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../field-notes.html"> 
<span class="menu-text">Notes</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../cv.html"> 
<span class="menu-text">CV</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../journeys.html"> 
<span class="menu-text">Journeys</span></a>
  </li>  
</ul>
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item compact">
    <a class="nav-link" href="https://scholar.google.com/citations?user=O1BZdHQAAAAJ&amp;hl=en"> <i class="bi bi-mortarboard-fill" role="img" aria-label="Google Scholar">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/Henryutd2021"> <i class="bi bi-github" role="img" aria-label="GitHub">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://www.linkedin.com/in/honglin-li-998b18221/"> <i class="bi bi-linkedin" role="img" aria-label="LinkedIn">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> 
            <div class="quarto-navbar-tools">
  <a href="" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode"><i class="bi"></i></a>
</div>
      </div> 
    </nav>
</header>

<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-full page-navbar">


    

<main class="content column-page" id="quarto-document-content">


<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Size and run a microgrid that survives an outage</h1>
<p class="subtitle lead">Size solar, a battery and generator sets for a winter storm, add the feeder’s limit and the tariff, then run the storm on forecasts</p>
</div>

<div>
  <div class="description">
    Modeler lesson M5 of Energy Systems, Step by Step: a mixed-integer program sizes Prairie Campus’s solar, battery and whole generator sets for a three-day winter storm; the feeder’s export limit and a time-of-use tariff move the optimum; the plan is checked hour by hour, tested on ten drawn outages and run on forecasts with a rolling horizon.
  </div>
</div>


<div class="quarto-title-meta column-page">

    
  
    
  </div>
  


</header>




<script type="application/ld+json">{"@context": "https://schema.org", "@type": "LearningResource", "name": "Size and run a microgrid that survives an outage Size solar, a battery and generator sets for a winter storm, add the feeder's limit and the tariff, then run the storm on forecasts", "description": "Modeler lesson M5 of Energy Systems, Step by Step: a mixed-integer program sizes Prairie Campus's solar, battery and whole generator sets for a three-day winter storm; the feeder's export limit and a time-of-use tariff move the optimum; the plan is checked hour by hour, tested on ten drawn outages and run on forecasts with a rolling horizon.", "learningResourceType": "Interactive lesson", "educationalLevel": "Advanced", "timeRequired": "PT195M", "inLanguage": "en", "isAccessibleForFree": true, "teaches": ["microgrid sizing as a mixed-integer program", "outage scenarios", "host-feeder limits", "cost of resilience from two solved plans", "rolling-horizon dispatch", "forecast error"], "license": "https://creativecommons.org/licenses/by/4.0/", "author": {"@type": "Person", "name": "Honglin Li", "url": "https://henryutd2021.github.io/"}, "url": "https://henryutd2021.github.io/learn/m05-microgrid-size-and-run.html", "isPartOf": {"@type": "Course", "name": "Energy Systems, Step by Step", "url": "https://henryutd2021.github.io/learn/"}}</script>
<script type="application/json" class="lx-lesson-data">{"id":"m05-microgrid-size-and-run","starter":null,"total":14,"code":"M5","title":"Size and run a microgrid that survives an outage","subtitle":"Size solar, a battery and generator sets for a winter storm, add the feeder's limit and the tariff, then run the storm on forecasts","short":"Microgrid: size and run","tier":"modeler","tier2":null,"tierLabel":"Modeler · L3","level":"L3","slot":3,"slot2":null,"minutes":45,"does":"A MILP sizes solar, a battery and generator sets for Prairie Campus under outage scenarios; add the host feeder's export limit and the utility's tariff and watch the campus optimum change; then run the storm with rolling-horizon dispatch on forecasts and see what forecast error costs.","outcome":"Formulate a microgrid sizing MILP with outage scenarios and whole generator sets, prove it with branch and bound, check the plan hour by hour, and measure what forecast errors cost a plan sized with perfect foresight.","icon":"battery","form":"cards","scales":[],"teaches":["microgrid sizing as a mixed-integer program","outage scenarios","host-feeder limits","cost of resilience from two solved plans","rolling-horizon dispatch","forecast error"],"lab":"a SciPy/HiGHS notebook that rebuilds engine E1's sizing and outage models, asserts the browser's sizing, check and drawn-outage numbers, and runs the rolling horizon beside the browser's, about 60 minutes.","href":"m05-microgrid-size-and-run.html","ready":true,"after":[{"id":"m02-unit-commitment","code":"M2","title":"On or off? Unit commitment as a mixed-integer program","short":"Unit commitment","does":"Add start-up costs and minimum run times; watch the LP schedule become impossible to operate; grow a small branch-and-bound tree; see why a mixed-integer program gives no ordinary shadow prices; fix the commitments and re-solve the dispatch LP for conditional prices, then count the uplift payments that start-up costs need.","href":"m02-unit-commitment.html","ready":true},{"id":"a14-microgrid-value","code":"A14","title":"Does a microgrid pay off, and for whom?","short":"Microgrid value","does":"Price an outage for a household, a dairy and a hospital; size Prairie Campus's microgrid against a year of outages; add everyday savings; compare a utility, a co-op, the county and a private company as owners; then lower a village mini-grid's cost per kWh with a mill and a cold store.","href":"a14-microgrid-value.html","ready":true}],"prev":null,"next":null,"practice":90,"labMinutes":60}</script>
<div class="lx-head" data-lesson-id="m05-microgrid-size-and-run" data-total="14" data-tier="modeler" data-level="L3" data-minutes="45" data-form="cards">
<div>
<nav class="lx-crumbs" aria-label="Breadcrumb"><ol><li><a href="index.html">Learn</a></li><li aria-current="page">M5</li></ol></nav>
<ul class="lx-badges" aria-label="About this lesson">
<li style="--c:var(--lx-tier-3)"><span class="lx-dot" aria-hidden="true"></span>Modeler · L3</li>
<li><span class="lx-nw">45 min guided</span> · <span class="lx-nw">60 min lab</span> · <span class="lx-nw">about 90 min practice</span></li>
<li>After <a href="m02-unit-commitment.html">M2</a> and <a href="a14-microgrid-value.html">A14</a></li>
<li class="lx-done-tag" data-lesson-id="m05-microgrid-size-and-run" hidden="">Completed</li>
</ul>
</div>
<nav class="lx-steps" aria-label="In this lesson"><ol><li><a href="#steps"><span class="lx-n">1</span>Step by step</a></li><li><a href="#explain"><span class="lx-n">2</span>Explain</a></li><li><a href="#check"><span class="lx-n">3</span>Check</a></li><li><a href="#sources"><span class="lx-n">4</span>Sources</a></li></ol></nav>
</div>

<div id="steps" class="lx-sec">
<div class="lx-interactive lx-cards" data-learn="m5" data-src="../assets/learn/data/e1-prairie-campus.json ../assets/learn/data/path.json">
<div class="lx-fallback">
<p class="lx-eyebrow">The lesson in one table: Prairie Campus sized for the storm of 20 to 22 January 2025</p>


<table class="lx-facts caption-top table">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Step</th>
<th data-quarto-table-cell-role="th" scope="col">Result (2025 dollars, illustrative)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Sized for the storm, flat tariff, no export limit</td>
<td class="n">2,735 kW · 1,923 kWh · 2 sets, $1,239,049 a year</td>
</tr>
<tr class="even">
<td>Branch and bound on the sets</td>
<td class="n">the relaxation buys 1.312 sets; 1 branching and 3 LPs prove 2</td>
</tr>
<tr class="odd">
<td>Exports capped at 0 kW</td>
<td class="n">2,315 kW · 1,979 kWh · 2 sets, $1,252,435</td>
</tr>
<tr class="even">
<td>Then time-of-use</td>
<td class="n">2,564 kW · 3,559 kWh · 1 set, $1,152,533</td>
</tr>
<tr class="odd">
<td>Time-of-use without the storm</td>
<td class="n">2,564 kW · 3,559 kWh · 0 sets, $1,139,904: the storm adds $12,629 a year of equipment and grid cost</td>
</tr>
<tr class="even">
<td>The check: rounded up to the bench's steps, whole sets, 30% minimum</td>
<td class="n">2,575 kW · 3,600 kWh · 1 set, $1,152,548 a year: 0 kWh of must-stay-on load unserved, 675 gallons ($2,470)</td>
</tr>
<tr class="odd">
<td>Ten drawn winter outages</td>
<td class="n">must-stay-on loads fully served in 10 of 10</td>
</tr>
<tr class="even">
<td>Rolling horizon (the stated controller), forecast “perfect”</td>
<td class="n">0 kWh of must-stay-on load unserved</td>
</tr>
<tr class="odd">
<td>Rolling horizon (the stated controller), forecast “yesterday again”</td>
<td class="n">2,745 kWh of must-stay-on load unserved</td>
</tr>
<tr class="even">
<td>Rolling horizon (the stated controller), forecast “too sunny”</td>
<td class="n">5,586 kWh of must-stay-on load unserved</td>
</tr>
<tr class="odd">
<td>Rolling horizon (the stated controller), forecast “too dull”</td>
<td class="n">0 kWh of must-stay-on load unserved</td>
</tr>
</tbody>
</table>


<p class="lx-hint">With JavaScript on, you solve each case with a real solver in your browser, grow the branch-and-bound tree, check the plan hour by hour and run the storm on four forecasts.</p>
</div>
</div>
<div class="lx-datanote m5-note"><svg class="lx-ic" viewbox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" aria-hidden="true"><circle cx="12" cy="12" r="8.5"></circle><path d="M12 11v5M12 8v.2"></path></svg><ul>
<li><b>Illustrative:</b> Prairie Campus and its flat loads (from <a href="sb1-microgrid-workbench.html">the Workbench</a> and <a href="f07-microgrids.html">F7</a>), equipment costs, fuel use, the export credit and the owner's 5% cost of capital, in 2025 dollars.</li>
<li><b>Solar:</b> illustrative campus output per kW of panels: SPP's observed 2025 hourly shape (<a href="https://www.eia.gov/electricity/gridmonitor/">EIA-930</a>, accessed 2 Nov 2026), scaled to EIA's monthly capacity factors (<a href="https://www.eia.gov/electricity/monthly/epm_table_grapher.php?t=epmt_6_07_b">Table 6.07.B</a>, issue of 23 Oct 2026).</li>
<li><b>Tariff:</b> EIA's 2025 U.S. commercial average, 13.37¢/kWh.</li>
<li><b>The storm:</b> an assumed grid outage for the 72 hours from 00:00 on 20 January 2025; the battery and the 675-gallon tank start full.</li>
<li><b>Solver:</b> <a href="https://ergo-code.github.io/HiGHS/dev/">HiGHS</a> (open source), loaded on your first solve (about 3.5 MB, once).</li>
</ul></div>
<div class="lx-card lx-notebook m5-nb">
<p class="lx-eyebrow">Build it in Python · notebook lab, about 60 minutes, then 90 minutes of practice</p>
<p>The engine's models with <code>scipy.optimize.milp</code> and HiGHS (the relaxations with integrality off): the storm, the export limit, the tariff, the ten seeded outages and the rolling horizon.</p>
<p><b>What it checks:</b> <code>assert</code> cells match the browser's sizes, costs, tree, check and drawn outages. The rolling horizon's totals are printed beside the browser's, with each real hour's physics asserted.</p>
<ol class="m5-nb-steps">
<li>Download the notebook and the engine's data file; put them in one folder.</li>
<li>Upload both to Google Colab (<em>File → Upload notebook</em>, then the folder icon), or open the notebook locally with Python 3, NumPy and SciPy 1.9 or later.</li>
<li>Run all cells, then try the practice questions at the end.</li>
</ol>
<p class="m5-dl"><a class="lx-btn small" href="notebooks/m05-microgrid-size-and-run.ipynb" download="">Notebook (.ipynb)</a> <a class="lx-btn small ghost" href="../assets/learn/data/e1-prairie-campus.json" download="">Engine data (JSON)</a></p>
</div>
<style>/* lesson-local */
.lx-interactive.lx-cards[data-learn="m5"] { max-width: 980px; }
.m5-nb { margin-top: 1.2rem; max-width: 980px; } .m5-dl { margin-top: .6rem !important; display: flex; flex-wrap: wrap; gap: 8px; }
.m5-nb-steps { margin: .4rem 0 0; padding-left: 1.3rem; display: grid; gap: 2px; }
.page-learn .m5-note ul { margin: 0; padding-left: 1.1rem; display: grid; gap: 2px; }
.page-learn .m5-note li { margin: 0; }
.m5-note b { font-weight: 600; color: var(--lx-ink-2); }
.m5-model { display: grid; grid-template-columns: repeat(3, minmax(0, 1fr)); gap: 10px; }
.m5-model > div { border: 1px solid var(--lx-line); border-radius: 12px; padding: 8px 12px; background: var(--lx-surface-2); min-width: 0; font-size: 14.5px; }
.m5-model p, .m5-model ul { margin: 0; } .m5-model ul { padding-left: 1.1rem; display: grid; gap: 3px; }
.m5-model var { font-family: var(--lx-f-body); font-style: italic; }
@media (max-width: 760px) { .m5-model { grid-template-columns: minmax(0, 1fr); } }
.m5-row { display: flex; flex-wrap: wrap; gap: 8px; align-items: center; }
.m5-brules { margin: 0; padding-left: 1.2rem; font-size: 14.5px; display: grid; gap: 2px; max-width: 62ch; }
.m5-tree { display: grid; grid-template-columns: minmax(0, 1fr) minmax(0, 1fr); gap: 14px; align-items: start; }
@media (max-width: 760px) { .m5-tree { grid-template-columns: minmax(0, 1fr); } }
.m5-tsvg svg { width: 100%; height: auto; display: block; max-width: 420px; }
.m5-tsvg .nd { cursor: pointer; }
.m5-tsvg .nd rect { fill: var(--lx-surface); stroke: var(--lx-line-2); stroke-width: 1.5; }
.m5-tsvg .nd text { fill: var(--lx-ink); font-size: 12.5px; font-family: var(--lx-f-body); }
.m5-tsvg .nd text.b { font-family: var(--lx-f-mono); }
.m5-tsvg .nd.open rect { stroke: var(--lx-ink); stroke-dasharray: 4 3; }
.m5-tsvg .nd.branched rect { stroke: var(--lx-ink-3); }
.m5-tsvg .nd.pruned rect { fill: var(--lx-surface-2); stroke: var(--lx-line); } .m5-tsvg .nd.pruned text { fill: var(--lx-ink-3); }
.m5-tsvg .nd.integer rect { stroke: var(--lx-warn); }
.m5-tsvg .nd.best rect { stroke: var(--lx-good); stroke-width: 3; }
.m5-tsvg .nd.pending rect { stroke: var(--lx-line); stroke-dasharray: 2 3; }
.m5-tsvg .nd.error rect { stroke: var(--lx-bad); stroke-dasharray: 4 3; stroke-width: 2; }
.m5-tsvg .nd.sel rect, .m5-tsvg .nd:focus rect { stroke: var(--lx-accent); stroke-width: 3; }
.m5-tsvg .nd:focus { outline: none; }
.m5-tsvg .m5-edge { stroke: var(--lx-line-2); stroke-width: 1.5; fill: none; }
.m5-tread { border: 1px solid var(--lx-line); border-radius: 12px; padding: 10px 14px; background: var(--lx-surface-2); font-size: 14.5px; }
.m5-tread p { margin: 0; }
.m5-cases th[scope="row"] { font-weight: 400; }
.m5-sub, .m5-sum, .m5-prog { margin: 0; font-size: 14.5px; }
td.m5-bad { color: var(--lx-bad); }
.m5-flow { margin: 0; padding: 0; list-style: none; display: grid; grid-template-columns: repeat(5, minmax(0, 1fr)); gap: 8px; counter-reset: s; }
.m5-flow li { border: 1px solid var(--lx-line); border-radius: 12px; padding: 8px 10px; background: var(--lx-surface-2); display: grid; gap: 2px; font-size: 14px; position: relative; min-width: 0; }
.m5-flow li b { font-family: var(--lx-f-display); }
@media (max-width: 860px) { .m5-flow { grid-template-columns: minmax(0, 1fr); } }
.m5-links { margin: .4rem 0 0; padding-left: 1.1rem; display: grid; gap: 4px; }
.m5-found { margin: .5rem 0 0; padding-left: 1.1rem; display: grid; gap: 3px; font-size: 14.5px; max-width: 70ch; }
.m5-found:empty { display: none; }
.m5-ctl { margin: .2rem 0 .4rem; padding-left: 1.2rem; display: grid; gap: 2px; font-size: 14.5px; max-width: 70ch; }
.m5-gaps { margin: 0; padding-left: 1.1rem; display: grid; gap: 4px; }
/* the symbol table of the sizing model: a real table that scrolls sideways on a phone, so every cell keeps its column */
.m5-symbols { margin: .4rem 0 .8rem; }
.m5-symbols table { width: 100%; min-width: 580px; border-collapse: collapse; font-size: 14px; margin: 0; }
.m5-symbols th, .m5-symbols td { text-align: left; vertical-align: top; padding: 6px 8px; border-bottom: 1px solid var(--lx-line); }
.m5-symbols th { font-family: var(--lx-f-display); font-size: 12.5px; font-weight: 600; color: var(--lx-ink-2); border-bottom: 2px solid var(--lx-line-2); }
.m5-more > summary { cursor: pointer; font-family: var(--lx-f-display); font-size: 14px; color: var(--lx-ink-2); margin: .2rem 0; }
</style>
</div>
<div id="explain" class="lx-sec">
<section id="what-you-just-did-as-diagrams" class="level2 lx-sec-h">
<h2 class="anchored" data-anchor-id="what-you-just-did-as-diagrams">What you just did, as diagrams</h2>
</section>
<div id="m5-explain" class="lx-xgrid">
<div class="lx-fallback">
<dl class="lx-ideas">
<dt>Sizing as a mixed-integer program</dt><dd>Solar and battery sizes are continuous; generator sets come whole. One model holds a normal year of 12 average days and the storm's 72 hours.</dd>
<dt>Branch and bound</dt><dd>The relaxation may buy part of a set; splitting into fewer and more sets, and pruning, proves the best whole number.</dd>
<dt>No prices</dt><dd>HiGHS returns no duals for a mixed-integer program; the extra equipment-and-grid cost of carrying the hospital is the difference between two solved plans, storm diesel not included.</dd>
<dt>Check and test</dt><dd>The plan, rounded up to the bench's steps, is run again with whole sets and their 30% minimum, then on ten drawn winter outages.</dd>
<dt>Rolling horizon</dt><dd>Re-planning every 6 hours on a forecast, with a stated rule for each real hour, shows what a plan sized with perfect foresight loses when the sun surprises it.</dd>
</dl>
</div>
</div>
<div class="lx-deepers">
<details class="lx-deeper">
<summary><span class="k">Go deeper · Modeler</span>The sizing model in symbols</summary>
<div class="lx-deeper-body">
<p>Every hour lasts <span class="math inline">\(\Delta t = 1\)</span> h, so a kW held for an hour is a kWh; “<span class="math inline">\(B/4\)</span>” is the battery’s power, a quarter of its kWh.</p>
<div class="lx-scroll-x m5-symbols">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>Symbol</th>
<th>What it is</th>
<th>Unit</th>
<th>Decided or given</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(S\)</span>, <span class="math inline">\(B\)</span></td>
<td>solar panels; battery energy (power <span class="math inline">\(B/4\)</span>)</td>
<td>kW; kWh</td>
<td>decided, <span class="math inline">\(0 \le S \le 4{,}000\)</span>, <span class="math inline">\(0 \le B \le 8{,}000\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(N \in \{0, 1, \dots, 4\}\)</span></td>
<td>generator sets of 200 kW</td>
<td>whole sets</td>
<td>decided</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(i, e, s, c, d\)</span></td>
<td>import, export, solar used, charge, discharge in an hour</td>
<td>kW</td>
<td>decided, all <span class="math inline">\(\ge 0\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(q\)</span></td>
<td>battery stored at the hour’s end</td>
<td>kWh</td>
<td>decided, <span class="math inline">\(\ge 0\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(g_t\)</span>, <span class="math inline">\(o_t\)</span></td>
<td>the sets’ output; other loads served, storm hour <span class="math inline">\(t\)</span></td>
<td>kW</td>
<td>decided, <span class="math inline">\(\ge 0\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(a_S, a_B, a_N\)</span></td>
<td>each item’s cost a year: capital <span class="math inline">\(\times\)</span> the capital recovery factor at the owner’s real rate, plus upkeep</td>
<td>$ per kW, kWh, set</td>
<td>given</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(a_F\)</span>, <span class="math inline">\(F\)</span></td>
<td>the tank’s cost a year per gallon; diesel on site, 675 gallons</td>
<td>$/gal; gal</td>
<td>given: <span class="math inline">\(F\)</span> is not sized</td>
</tr>
<tr class="even">
<td><span class="math inline">\(w_m\)</span>, <span class="math inline">\(\sigma\)</span></td>
<td>days in month <span class="math inline">\(m\)</span>; sun per kW of panels</td>
<td>days; kW/kW</td>
<td>given</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(r_h\)</span>, <span class="math inline">\(x\)</span></td>
<td>tariff in hour <span class="math inline">\(h\)</span>; export credit</td>
<td>$/kWh (EIA’s ¢ ÷ 100)</td>
<td>given</td>
</tr>
<tr class="even">
<td><span class="math inline">\(\bar I\)</span>, <span class="math inline">\(\bar E\)</span></td>
<td>the feeder’s import and export limits</td>
<td>kW</td>
<td>given</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(L^{\text{must}}\)</span>, <span class="math inline">\(L^{\text{other}}\)</span></td>
<td>the must-stay-on load (400 kW here); the other loads (800 kW)</td>
<td>kW</td>
<td>given</td>
</tr>
</tbody>
</table>
</div>
<p><span class="math display">\[\min\; a_S S + a_B B + a_N N + a_F F + \sum_m w_m \sum_h \big(r_h\, i_{m,h} - x\, e_{m,h}\big)\]</span></p>
<p>Each hour <span class="math inline">\(h\)</span> of each average day <span class="math inline">\(m\)</span>:</p>
<p><span class="math display">\[s + d + i = c + e + 1{,}200, \quad s \le \sigma_{m,h} S, \quad c, d \le B/4,\; q \le B,\; i \le \bar I,\; e \le \bar E\]</span></p>
<p><span class="math display">\[q_{m,h} = q_{m,h-1} + 0.9\,c_{m,h} - d_{m,h}, \quad q_{m,-1} = q_{m,23} \;\text{(each day ends where it began)}\]</span></p>
<p>Each storm hour <span class="math inline">\(t\)</span>, with no grid:</p>
<p><span class="math display">\[s_t + d_t + g_t = c_t + o_t + L^{\text{must}}, \quad s_t \le \sigma_t S, \quad c_t, d_t \le B/4,\; q_t \le B,\; o_t \le L^{\text{other}}\]</span></p>
<p><span class="math display">\[q_t = q_{t-1} + 0.9\,c_t - d_t,\; q_{-1} = B, \quad g_t \le 200\,N, \quad \textstyle\sum_t 0.07\, g_t \le F\]</span></p>
<p>The check fixes the sizes, adds <span class="math inline">\(g_t \ge 60\,u_t\)</span> and <span class="math inline">\(g_t \le 200\,u_t\)</span> with <span class="math inline">\(u_t \in \{0, \dots, N\}\)</span> sets on, and lets every load be partly served, with unserved must-stay-on load weighted first.</p>
</div>
</details>
<details class="lx-deeper">
<summary><span class="k">Go deeper · Modeler</span>Why the gap and the tie rule matter here</summary>
<div class="lx-deeper-body">
<ul class="m5-gaps">
<li>The sizing stops only within 0.0001% of the best bound (<a href="https://ergo-code.github.io/HiGHS/dev/options/definitions/">HiGHS options</a>, <code>mip_rel_gap</code>), so plans a few dollars apart are not passed off as one.</li>
<li>The check's hourly schedule is not unique: the battery can often cover an hour now or later at the same total.</li>
<li>So its objective adds stated weights, not a strict order: unserved kWh weigh 1,000, 10 and 1 by priority; 0.5% more a step up the list; up to 2% more for earlier hours, which can outweigh the list; then fuel and battery use.</li>
<li>The page reports only totals those weights fix. A run stopped by its time limit shows its gap and says it is not proven.</li>
</ul>
</div>
</details>
<details class="lx-deeper">
<summary><span class="k">Go deeper</span>What this model leaves out</summary>
<div class="lx-deeper-body">
<ul>
<li>Marginal prices of any kind from the model: a mixed-integer program has no duals.</li>
<li>Storm diesel and refilling the tank, in the annual cost: an outage's fuel is reported on its own, with no outage frequency assumed.</li>
<li>The campus's wiring and protection, voltage and frequency inside the island (lesson <a href="f07-microgrids.html">F7</a> shows who forms the island).</li>
<li>Part-load fuel use (a lightly loaded set burns more per kWh), start-up limits and a set that fails to start.</li>
<li>Battery wear, fuel deliveries during the storm, and how often outages happen; and a full chronological year: the 12 average days can put a large solar-and-battery plan's bill up to 7% low (the <a href="sb1-microgrid-workbench.html">Workbench</a> shows the check).</li>
<li>Loads that change through the day: every load is flat here.</li>
</ul>
<p>Modeler's note: <a href="m07-monte-carlo.html">M7</a> samples uncertain inputs with Monte Carlo, and <a href="m08-stochastic-robust.html">M8</a> decides before the uncertainty resolves.</p>
</div>
</details>
</div>
</div>
<div id="check" class="lx-sec">
<section id="check-yourself" class="level2 lx-sec-h">
<h2 class="anchored" data-anchor-id="check-yourself">Check yourself</h2>
</section>
<div class="lx-myths" data-quiz="m5-myth">
<div class="lx-qq" data-id="prices" data-answer="myth">
<p class="lx-qtext">Myth or fact? “The sizing MILP tells you the price of one more kWh of battery.”</p>
<ul class="lx-choices"><li data-value="myth">Myth</li><li data-value="fact">Fact</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>Myth. A mixed-integer program returns no duals. To value a change, size the plan twice, with and without it, and subtract.</p></details>
</div>
<div class="lx-qq" data-id="foresight" data-answer="myth">
<p class="lx-qtext">Myth or fact? “A plan that carries the hospital through the storm in the sizing model will carry it in real operation too.”</p>
<ul class="lx-choices"><li data-value="myth">Myth</li><li data-value="fact">Fact</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>Myth. The sizing knows the coming sun. In step 7, a controller that plans on yesterday's sun runs the battery down too early and leaves must-stay-on loads short.</p></details>
</div>
<div class="lx-qq" data-id="relax" data-answer="fact">
<p class="lx-qtext">Myth or fact? “If the relaxation buys 1.3 generator sets, no plan with whole sets can cost less than the relaxation.”</p>
<ul class="lx-choices"><li data-value="myth">Myth</li><li data-value="fact">Fact</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>Fact. Whole sets only add a rule to the relaxation, so its cost is a lower bound for every whole-set plan.</p></details>
</div>
</div>

<div class="lx-quiz" data-quiz="m5">
<div class="lx-qq" data-id="value" data-answer="c">
<p class="lx-qtext">How does this lesson put a number on the extra equipment-and-grid cost of carrying the hospital through the storm?</p>
<ul class="lx-choices"><li data-value="a">From the dual of the storm's energy balance</li><li data-value="b">From the price of diesel</li><li data-value="c">By sizing the plan with and without the storm, and subtracting</li><li data-value="d">It cannot be put in numbers</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>By sizing twice and subtracting: the difference between two solved plans, which is not a price. Storm diesel and outage frequency are not in it.</p></details>
</div>
<div class="lx-qq" data-id="test" data-answer="b">
<p class="lx-qtext">The plan rides through all ten drawn winter outages. What can you claim?</p>
<ul class="lx-choices"><li data-value="a">It will survive any winter outage</li><li data-value="b">It passed these ten tests, with the model's assumptions</li><li data-value="c">It fails one outage in ten years</li><li data-value="d">It is the cheapest plan for every outage</li></ul>
<details class="lx-answer"><summary>Answer</summary><p>Only that it passed these ten tests. Ten drawn outages are a teaching sample, not outage statistics.</p></details>
</div>
</div>
</div>
<div id="sources" class="lx-sec">
<section id="numbers-sources-and-whats-next" class="level2 lx-sec-h">
<h2 class="anchored" data-anchor-id="numbers-sources-and-whats-next">Numbers, sources and what’s next</h2>
</section>
<div class="lx-end">
<div class="lx-card">
<p class="lx-eyebrow">Numbers to remember</p>

<table class="lx-facts caption-top table">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th" scope="col">Number</th>
<th data-quarto-table-cell-role="th" scope="col">What it means</th>
<th data-quarto-table-cell-role="th" scope="col">Source</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td class="n">40 of 72 hours</td>
<td>The storm hours with no sun at all, 20 to 22 January 2025: the battery and the generator sets carry the nights.</td>
<td class="s">This lesson's data (SPP's 2025 sun, EIA-930)</td>
</tr>
<tr class="even">
<td class="n">0.0001%</td>
<td>The gap at which this lesson's sizing counts as optimal; HiGHS's default is 0.01%.</td>
<td class="s"><a href="https://ergo-code.github.io/HiGHS/dev/options/definitions/">HiGHS options</a> · checked 3 Nov 2026</td>
</tr>
<tr class="odd">
<td class="n">10.19 kg</td>
<td>CO₂ from burning one gallon of diesel.</td>
<td class="s"><a href="https://www.eia.gov/environment/emissions/co2_vol_mass.php">EIA coefficients</a> · released 18 Sep 2024</td>
</tr>
</tbody>
</table>

</div>
<div class="lx-stack">

<div class="lx-next lx-card" data-next-id="">
<p class="lx-eyebrow">Keep going</p>
<p class="lx-next-t"><a href="index.html">Back to the course map</a></p>
<p class="lx-next-d"><strong>Related lab:</strong> a SciPy/HiGHS notebook that rebuilds engine E1's sizing and outage models, asserts the browser's sizing, check and drawn-outage numbers, and runs the rolling horizon beside the browser's, about 60 minutes.</p>
<button type="button" class="lx-btn ghost small lx-complete" data-complete="m05-microgrid-size-and-run" aria-pressed="false" hidden="">Mark this lesson as complete</button>
</div>

<div class="lx-card lx-real">
<p class="lx-eyebrow">In the real world</p>
<blockquote class="lx-excerpt blockquote" data-source="excerpt:supply-chain-mg"><p>When each facility can install its own wind, solar and storage and trade energy with the grid, a candidate site's renewable resource affects its operating cost.</p><details class="m5-more"><summary>Three more sentences from the study: its findings and its model</summary><p><span class="lx-term" data-term="transactive-energy">Transactive energy</span>, <span class="lx-term" data-term="time-of-use-tariff">time-of-use tariffs</span> and climate conditions played a critical role in locating factories, warehouses, wind turbines, <span class="lx-term" data-term="photovoltaic">solar photovoltaics</span> and energy storage systems.</p><p>Contrary to intuition, energy storage systems, which balance intermittent power and uncertain load, had limited benefits for cost saving.</p><p>A mixed-integer model opens factories and warehouses, routes products and sizes each open site's wind, solar and storage, with an hourly energy balance and grid trade. Uncertain weekly store demand enters as a <span class="lx-term" data-term="chance-constraint">chance constraint</span> with a set <span class="lx-term" data-term="service-level">service level</span>, written as its <span class="lx-term" data-term="deterministic-equivalent">deterministic equivalent</span>, so the model stays a mixed-integer linear program.</p></details><p>Holds when: stylized networks with synthetic distances and costs, candidate sites in California, Arizona and Nevada, and one year, planned week by week for products and hour by hour for energy. Leaves out: grid outages, which the studies do not model.</p><footer>Approved excerpt of: Li et al. (2023), <a href="https://doi.org/10.1016/j.apm.2023.02.014">Applied Mathematical Modelling</a>.</footer></blockquote>
<ul class="m5-links">
<li>The full case: <a href="cf1-supply-chain-microgrids.html">case file CF1</a>.</li>
<li>Open code: <a href="https://github.com/Henryutd2021/supply-chain-microgrid-models">supply-chain-microgrid-models</a> on GitHub.</li>
<li>Builds on: <a href="m02-unit-commitment.html">M2</a> (whole numbers and branch and bound), <a href="sb1-microgrid-workbench.html">the Microgrid Workbench</a> (the same engine), <a href="f07-microgrids.html">F7</a> and <a href="a14-microgrid-value.html">A14</a> (the campus and its value) and <a href="09-storage.html">lesson 9</a> (storage).</li>
<li>Applied in: the capstone <a href="c1-keep-the-campus-running.html">C1</a>. Open tools for larger models: <a href="https://docs.pypsa.org/">PyPSA</a>, <a href="https://www.pyomo.org/">Pyomo</a> and <a href="https://jump.dev/">JuMP</a>.</li>
</ul>
</div>
<div class="lx-card lx-sources">
<p class="lx-eyebrow">Sources and further reading</p>
<ul>
<li>Li et al. (2023). Facility and microgrid location-allocation for integrated supply chain and transactive energy operations. <a href="https://doi.org/10.1016/j.apm.2023.02.014">Applied Mathematical Modelling 119, 119–136</a>.</li>
<li>EIA. <a href="https://www.eia.gov/electricity/gridmonitor/">Hourly Electric Grid Monitor</a> (Form EIA-930): the Southwest Power Pool solar behind the storm's sun.</li>
<li>HiGHS. <a href="https://ergo-code.github.io/HiGHS/dev/">Documentation</a> of the open-source solver used in the page and, through SciPy, in the notebook.</li>
</ul>
</div>
</div>
</div>

<div class="lx-foot">
<p class="lx-corrections">Spotted an error, or stuck? Write to <a href="mailto:hlli@ksu.edu?subject=Learn%2C%20Size%20and%20run%20a%20microgrid%20that%20survives%20an%20outage">hlli@ksu.edu</a>. Corrections are made in place and dated here.</p>
<p class="lx-license">Text licensed <a href="https://creativecommons.org/licenses/by/4.0/" rel="license">CC BY 4.0</a>, code <a href="https://opensource.org/license/mit">MIT</a>: teachers and students may reuse and adapt it, with credit to Honglin Li.</p>
</div>

</div>
<script src="../assets/learn/learn.js" defer=""></script>
<script src="../assets/learn/m05-microgrid-size-and-run.js" defer=""></script>



</main> 
<script>
// site.js — site-wide behaviour (third redesign, 2026-10-30): skip link, navbar shadow once scrolled,
// back-to-top button, and a gentle one-time fade-in of content blocks. Without JS every page is complete.
(function () {
  const root = document.documentElement;
  const body = document.body;
  const reduce = window.matchMedia("(prefers-reduced-motion: reduce)").matches;

  // skip link to the page's main landmark
  const main = document.querySelector("main");
  if (main) {
    if (!main.id) main.id = "main-content";
    const skip = document.createElement("a");
    skip.className = "skip-link"; skip.href = "#" + main.id; skip.textContent = "Skip to main content";
    body.insertBefore(skip, body.firstChild);
  }

  // the brand (the name at the left of the navbar) is the link to the home page, the About page, which has no navbar
  // item of its own since Journeys joined the navbar (2026-11-05)
  const brand = document.querySelector("#quarto-header .navbar-brand");
  if (brand) {
    brand.setAttribute("aria-label", "Honglin Li, home");
    const here = location.pathname.replace(/\/index\.html$/, "/");
    if (brand.pathname && brand.pathname.replace(/\/index\.html$/, "/") === here) brand.setAttribute("aria-current", "page");
  }
  // the navbar says "Notes" for Field Notes (to fit at 1,200 px); its accessible name keeps the full name
  document.querySelectorAll('#quarto-header .nav-link[href$="field-notes.html"]').forEach(function (a) { a.setAttribute("aria-label", "Field Notes"); });

  // back-to-top button
  const top = document.createElement("button");
  top.type = "button"; top.className = "to-top"; top.setAttribute("aria-label", "Back to top");
  top.innerHTML = '<i class="bi bi-arrow-up" aria-hidden="true"></i>';
  top.hidden = true;  // out of the tab order until the page is scrolled down
  top.addEventListener("click", function () {
    window.scrollTo({ top: 0, behavior: reduce ? "auto" : "smooth" });
    if (main) { main.setAttribute("tabindex", "-1"); main.focus({ preventScroll: true }); }
  });
  body.appendChild(top);

  function onScroll() {
    const y = window.scrollY;
    body.classList.toggle("scrolled", y > 8);
    const show = y > window.innerHeight * 0.8;
    top.hidden = !show;
    top.classList.toggle("show", show);
  }
  onScroll();
  window.addEventListener("scroll", onScroll, { passive: true });

  // gentle fade-in, once per block
  const auto = document.querySelectorAll("main .card, main .glow-card, main .reveal-auto > *");
  auto.forEach(function (el) { el.classList.add("reveal"); });
  const items = document.querySelectorAll(".reveal");
  if (!reduce && "IntersectionObserver" in window) {
    root.classList.add("js-reveal");
    const io = new IntersectionObserver(function (entries) {
      entries.forEach(function (e) { if (e.isIntersecting) { e.target.classList.add("in"); io.unobserve(e.target); } });
    }, { rootMargin: "0px 0px -5% 0px", threshold: 0.05 });
    items.forEach(function (el) { io.observe(el); });
  } else {
    items.forEach(function (el) { el.classList.add("in"); });
  }
})();
</script>
<script>
// pages.js — publications, projects listing and project pages (third redesign, 2026-10-30).
// Inlined on every page (scripts/build_site.py writes pages-js.html), so each part is guarded by element presence.
//   1. BIB buttons: show / hide an entry's BibTeX; copy button (Publications, home page, project pages)
//   2. Publications: search box and type tabs; hides empty year groups; live result count; the pressed type is
//      highlighted in the publications-per-year chart; #journal, #conference, #preprint or #thesis in the URL
//      presses that tab (the About page's stat row, site/_stats.qmd, links there)
//   3. Projects: theme tabs built from the cards; #<theme> in the URL preselects a theme (project breadcrumbs link there)
// Without JS every page is complete: the filter bars stay hidden and the BibTeX panels closed.
(function () {
  "use strict";

  // a polite live region for short confirmations ("BibTeX copied")
  let live = null;
  function announce(msg) {
    if (!live) {
      live = document.createElement("div");
      live.className = "visually-hidden"; live.setAttribute("role", "status"); live.setAttribute("aria-live", "polite");
      document.body.appendChild(live);
    }
    live.textContent = ""; window.setTimeout(function () { live.textContent = msg; }, 30);
  }
  const norm = function (s) { return (s || "").toLowerCase().normalize("NFD").replace(/[̀-ͯ]/g, "").replace(/\s+/g, " "); };

  // ---------- 1. BibTeX ----------
  document.querySelectorAll(".bib-toggle").forEach(function (btn) {
    const panel = document.getElementById(btn.getAttribute("aria-controls"));
    if (!panel) return;
    btn.addEventListener("click", function () {
      const open = btn.getAttribute("aria-expanded") === "true";
      btn.setAttribute("aria-expanded", String(!open));
      panel.hidden = open;
    });
  });
  function copyText(text) {
    if (navigator.clipboard && window.isSecureContext) return navigator.clipboard.writeText(text);
    return new Promise(function (resolve, reject) {   // fallback (e.g. file:// previews)
      const ta = document.createElement("textarea");
      ta.value = text; ta.setAttribute("readonly", ""); ta.style.position = "fixed"; ta.style.opacity = "0";
      document.body.appendChild(ta); ta.select();
      let ok = false;
      try { ok = document.execCommand("copy"); } catch (e) { ok = false; }
      ta.remove();
      if (ok) resolve(); else reject(new Error("copy failed"));
    });
  }
  document.querySelectorAll(".bib-copy").forEach(function (btn) {
    const label = btn.querySelector("span");
    const code = btn.parentElement.querySelector("code");
    if (!code) return;
    btn.addEventListener("click", function () {
      copyText(code.textContent).then(function () {
        btn.classList.add("done"); if (label) label.textContent = "Copied"; announce("BibTeX copied to the clipboard");
      }, function () {
        if (label) label.textContent = "Select and copy"; announce("Copy failed; select the text and copy it");
        const sel = window.getSelection(), range = document.createRange();
        range.selectNodeContents(code); sel.removeAllRanges(); sel.addRange(range);
      }).then(function () {
        window.setTimeout(function () { btn.classList.remove("done"); if (label) label.textContent = "Copy"; }, 1800);
      });
    });
  });

  // pressed-state helper for a group of filter tabs
  function pressTab(tabs, active) {
    tabs.forEach(function (t) { t.setAttribute("aria-pressed", String(t === active)); });
  }

  // ---------- 2. Publications: search and type tabs ----------
  const pubBar = document.querySelector(".pub-filter");
  if (pubBar) {
    const input = pubBar.querySelector("#pub-q");
    const tabs = Array.prototype.slice.call(pubBar.querySelectorAll(".ftab"));
    const groups = Array.prototype.slice.call(document.querySelectorAll(".pub-year"));
    const items = Array.prototype.slice.call(document.querySelectorAll(".pub-years .pub"));
    const status = document.querySelector(".filter-status");
    const empty = document.querySelector(".filter-empty");
    const chart = document.querySelector(".pub-chart");
    const total = items.length;
    let type = "all";
    items.forEach(function (li) {   // search text: badge, title, authors, venue and year (not the BibTeX)
      li._q = norm([".abbr", ".pub-title", ".pub-authors", ".pub-venue"].map(function (s) {
        const el = li.querySelector(s); return el ? el.textContent : "";
      }).join(" ") + " " + li.getAttribute("data-year"));
    });
    function apply() {
      const terms = norm(input.value).trim().split(" ").filter(Boolean);
      let shown = 0;
      items.forEach(function (li) {
        const ok = (type === "all" || li.getAttribute("data-type") === type) && terms.every(function (t) { return li._q.indexOf(t) !== -1; });
        li.hidden = !ok; if (ok) shown++;
      });
      groups.forEach(function (g) { g.hidden = !g.querySelector(".pub:not([hidden])"); });
      if (empty) empty.hidden = shown > 0;
      if (chart) chart.setAttribute("data-type", type);
      if (status) status.textContent = (shown === total && !terms.length) ? "" :
        "Showing " + shown + " of " + total + " publications" + (terms.length ? " matching “" + input.value.trim() + "”" : "") + ".";
    }
    tabs.forEach(function (t) {
      t.addEventListener("click", function () { type = t.getAttribute("data-filter"); pressTab(tabs, t); apply(); });
    });
    input.addEventListener("input", apply);
    input.addEventListener("keydown", function (e) { if (e.key === "Escape" && input.value) { input.value = ""; apply(); } });
    const reset = document.querySelector(".filter-reset");
    if (reset) reset.addEventListener("click", function () { input.value = ""; type = "all"; pressTab(tabs, tabs[0]); apply(); input.focus(); });
    pubBar.hidden = false;
    function typeFromHash() {   // year anchors (#y2026) match no tab and are left alone
      const h = decodeURIComponent((location.hash || "").slice(1));
      const tab = tabs.find(function (t) { return t.getAttribute("data-filter") === h; });
      if (tab) { type = h; pressTab(tabs, tab); apply(); }
    }
    typeFromHash();
    window.addEventListener("hashchange", typeFromHash);
  }

  // ---------- 3. Projects: theme tabs ----------
  const projBar = document.querySelector(".proj-filter");
  const cells = Array.prototype.slice.call(document.querySelectorAll(".project-grid [data-theme]"));
  if (projBar && cells.length) {
    const box = projBar.querySelector(".ftabs");
    const status = document.querySelector(".filter-status");
    const themes = [];   // [key, label, count] in card order
    cells.forEach(function (c) {
      const k = c.getAttribute("data-theme");
      const hit = themes.find(function (t) { return t[0] === k; });
      if (hit) hit[2]++; else themes.push([k, c.getAttribute("data-label"), 1]);
    });
    function makeTab(key, label, n) {
      const b = document.createElement("button");
      b.type = "button"; b.className = "ftab" + (key === "all" ? "" : " theme-" + key);
      b.setAttribute("data-filter", key); b.setAttribute("aria-pressed", "false");
      b.innerHTML = (key === "all" ? "" : '<span class="tdot" aria-hidden="true"></span>') + "<span></span> " + '<span class="n">' + n + "</span>";
      b.children[key === "all" ? 0 : 1].textContent = label;
      box.appendChild(b);
      return b;
    }
    const tabs = [makeTab("all", "All", cells.length)].concat(themes.map(function (t) { return makeTab(t[0], t[1], t[2]); }));
    function select(key, push) {
      const tab = tabs.find(function (t) { return t.getAttribute("data-filter") === key; }) || tabs[0];
      key = tab.getAttribute("data-filter");
      pressTab(tabs, tab);
      let shown = 0;
      cells.forEach(function (c) { const ok = key === "all" || c.getAttribute("data-theme") === key; c.hidden = !ok; if (ok) shown++; });
      if (status) status.textContent = key === "all" ? "" : "Showing " + shown + " of " + cells.length + " projects: " + tab.children[1].textContent + ".";
      if (push && window.history && history.replaceState) history.replaceState(null, "", key === "all" ? location.pathname + location.search : "#" + key);
    }
    tabs.forEach(function (t) { t.addEventListener("click", function () { select(t.getAttribute("data-filter"), true); }); });
    projBar.hidden = false;
    const initial = decodeURIComponent((location.hash || "").slice(1));
    select(initial || "all", false);
    window.addEventListener("hashchange", function () { select(decodeURIComponent(location.hash.slice(1)) || "all", false); });
  }
})();
</script>
<script>
// home.js — about/home page (third redesign, 2026-10-30). Guard by element presence.
</script>
<script>
// map.js — "Collaborations around the world" map on the About page (2026-10-30).
// The section, its legend, the institution list and the data (<script id="cmap-data">) come from scripts/build_map.py
// (_map.qmd); styles in assets/map.css. Inlined on every page (scripts/build_site.py writes map-js.html), so it does
// nothing unless #cmap is on the page.
//   - Lazy: Leaflet 1.9.4 (cdnjs, with SRI) and the tiles load only when the section nears the viewport.
//   - The basemap follows Quarto's day/night toggle (body.quarto-light / body.quarto-dark): CARTO light_all / dark_all
//     when #cmap carries data-tiles-key (CARTO basemaps need a free key; set in scripts/build_map.py); otherwise the
//     OpenStreetMap standard tiles, toned grey by day and inverted by night in map.css (.cmap.tiles-osm).
//   - Scroll-wheel zoom (and one-finger dragging on touch screens) stays off until the map is clicked.
//   - Keyboard: the map takes focus (arrows pan, +/- zoom); Tab reaches each marker, Enter opens its popup, Esc closes.
//   - Markers that overlap at the current zoom are spread apart a little, so each stays visible and clickable.
//   - Without JS, or if Leaflet cannot load, the map box stays hidden and the list below the map is the content.
// Visitor map (part 2 below): the provider's snippet waits in <template id="visitor-map-tpl">; it is inserted after the
// page has loaded, so it never blocks rendering, and the "Visitors" section is hidden again if it fails or draws nothing.

// ---------- 1. collaboration map ----------
(function () {
  "use strict";
  const root = document.getElementById("cmap");
  const dataEl = document.getElementById("cmap-data");
  if (!root || !dataEl) return;
  let data;
  try { data = JSON.parse(dataEl.textContent); } catch (e) { return; }
  const wrap = root.closest(".cmap-wrap");
  const section = root.closest("section") || root;

  const CDN = "https://cdnjs.cloudflare.com/ajax/libs/leaflet/1.9.4/";
  const LEAFLET_CSS = { href: CDN + "leaflet.min.css",
    integrity: "sha512-h9FcoyWjHcOcmEVkxOfTLnmZFWIH0iZhZT1H2TbOq55xssQGEJHEaIm+PgoUaZbRvQTNTluNOEfb1ZRy6D3BOw==" };
  const LEAFLET_JS = { src: CDN + "leaflet.min.js",
    integrity: "sha512-puJW3E/qXDqYp9IfhAI54BJEaWIfloJ7JWs7OeD5i6ruC9JZL1gERT1wjtwXFlh7CjE7ZJ+/vcRZRkIYIb6p4g==" };
  const OSM_ATTR = '&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors';
  // The CARTO key is restricted to the live site's host, so local previews (file://, localhost) use OpenStreetMap tiles.
  const LIVE_HOST = "henryutd2021.github.io";
  const tilesKey = location.hostname === LIVE_HOST ? root.getAttribute("data-tiles-key") : null;
  const BASEMAP = tilesKey ? {
    kind: "carto",
    light: "https://basemaps.cartocdn.com/rastertiles/light_all/{z}/{x}/{y}.png?key=" + encodeURIComponent(tilesKey),
    dark: "https://basemaps.cartocdn.com/rastertiles/dark_all/{z}/{x}/{y}.png?key=" + encodeURIComponent(tilesKey),
    attribution: OSM_ATTR + ' &copy; <a href="https://carto.com/attributions">CARTO</a>', maxZoom: 20,
  } : {
    kind: "osm",   // one tile set for both themes; map.css tones it (grey by day, inverted by night)
    light: "https://tile.openstreetmap.org/{z}/{x}/{y}.png", dark: "https://tile.openstreetmap.org/{z}/{x}/{y}.png",
    attribution: OSM_ATTR, maxZoom: 19,
  };
  const reduceMotion = window.matchMedia && window.matchMedia("(prefers-reduced-motion: reduce)").matches;
  const isDark = function () { return document.body.classList.contains("quarto-dark"); };
  const esc = function (s) {
    return String(s == null ? "" : s).replace(/[&<>"']/g, function (c) {
      return { "&": "&amp;", "<": "&lt;", ">": "&gt;", '"': "&quot;", "'": "&#39;" }[c];
    });
  };

  // JS is running: reserve the map's space now (a quiet placeholder until Leaflet arrives); hide it again on failure
  wrap.hidden = false;
  root.classList.add("is-loading");
  function fail() { wrap.hidden = true; }

  // ---------- load Leaflet (CSS and JS, both with SRI), once ----------
  function loadLeaflet(done) {
    if (window.L && window.L.map) { done(true); return; }
    let pending = 2, ok = true, finished = false;
    const timer = window.setTimeout(function () { finish(false); }, 20000);
    function finish(success) {
      if (finished) return;
      if (!success) ok = false;
      if (--pending > 0 && ok) return;
      finished = true; window.clearTimeout(timer);
      done(ok && !!(window.L && window.L.map));
    }
    const link = document.createElement("link");
    link.rel = "stylesheet"; link.href = LEAFLET_CSS.href; link.integrity = LEAFLET_CSS.integrity;
    link.crossOrigin = "anonymous"; link.referrerPolicy = "no-referrer";
    link.onload = function () { finish(true); }; link.onerror = function () { finish(false); };
    document.head.appendChild(link);
    const script = document.createElement("script");
    script.src = LEAFLET_JS.src; script.integrity = LEAFLET_JS.integrity;
    script.crossOrigin = "anonymous"; script.referrerPolicy = "no-referrer";
    script.onload = function () { finish(true); }; script.onerror = function () { finish(false); };
    document.head.appendChild(script);
  }

  // ---------- popups ----------
  function paperList(papers, max) {
    const items = papers.slice(0, max).map(function (p) {
      const t = p[2] ? '<a href="https://doi.org/' + esc(p[2]) + '">' + esc(p[0]) + "</a>" : esc(p[0]);
      const st = p[3] && p[3] !== "published" ? ' <span class="cmap-pop-st">' + esc(p[3]) + "</span>" : "";
      return "<li>" + t + ' <span class="cmap-pop-yr">' + esc(p[1]) + "</span>" + st + "</li>";
    });
    if (papers.length > max) items.push('<li class="cmap-pop-more">and ' + (papers.length - max) + " more</li>");
    return '<ul class="cmap-pop-papers">' + items.join("") + "</ul>";
  }
  function yearSpan(papers) {
    const ys = papers.map(function (p) { return p[1]; }).filter(Boolean).sort();
    if (!ys.length) return "";
    return ys[0] === ys[ys.length - 1] ? String(ys[0]) : ys[0] + "–" + ys[ys.length - 1];
  }
  function instPopup(i) {
    const n = i.count, word = n === 1 ? "paper" : "papers";
    return '<div class="cmap-pop">' +
      '<p class="cmap-pop-kind">' + (i.home ? "Home institution" : "Collaborating institution") + "</p>" +
      "<h3>" + esc(i.name) + "</h3>" +
      '<p class="cmap-pop-place">' + esc([i.place, i.country].filter(Boolean).join(", ")) + "</p>" +
      '<p class="cmap-pop-n"><strong>' + n + "</strong> " + (i.home ? word : "joint " + word) +
      (yearSpan(i.papers) ? " · " + yearSpan(i.papers) : "") + "</p>" +
      paperList(i.papers, i.home ? 3 : 4) + "</div>";
  }
  function talkPopup(t) {
    return '<div class="cmap-pop">' +
      '<p class="cmap-pop-kind cmap-pop-kind--talk">Conference presentation</p>' +
      "<h3>" + esc(t.event) + "</h3>" +
      '<p class="cmap-pop-place">' + esc([t.place, t.country].filter(Boolean).join(", ")) + " · " + esc(t.date) + "</p>" +
      '<p class="cmap-pop-talk">' + esc(t.title) + "</p></div>";
  }

  // ---------- the map ----------
  function init() {
    const L = window.L;
    const touch = !!(L.Browser && L.Browser.mobile);
    const map = L.map(root, {
      scrollWheelZoom: false, dragging: !touch, worldCopyJump: true, zoomSnap: 1, minZoom: 1, maxZoom: 12,   // whole zoom levels: no seams between scaled tiles
      keyboard: true, zoomAnimation: !reduceMotion, fadeAnimation: !reduceMotion, markerZoomAnimation: !reduceMotion,
    });
    root.classList.remove("is-loading");
    const hint = wrap.querySelector(".cmap-hint");
    if (touch && hint) hint.textContent = "Tap the map to move it with one finger; pinch to zoom. Tap a marker for details.";
    root.setAttribute("role", "region");
    root.setAttribute("aria-roledescription", "map");
    root.setAttribute("aria-label", root.getAttribute("data-label") || "Map");
    map.attributionControl.setPrefix('<a href="https://leafletjs.com">Leaflet</a>');
    root.classList.add("tiles-" + BASEMAP.kind);
    const tiles = L.tileLayer(isDark() ? BASEMAP.dark : BASEMAP.light,
      { attribution: BASEMAP.attribution, maxZoom: BASEMAP.maxZoom }).addTo(map);

    // popups fit inside the map: narrower on phones, and scrolling inside when taller than the map (2026-11-05)
    function popupOptions() {
      const w = root.clientWidth, h = root.clientHeight, narrow = w < 480;
      return { maxWidth: narrow ? Math.max(170, w - 130) : 300, maxHeight: Math.max(140, h - (narrow ? 110 : 80)), closeButton: true,
               autoPanPaddingTopLeft: narrow ? L.point(46, 12) : L.point(64, 24), autoPanPaddingBottomRight: narrow ? L.point(10, 12) : L.point(24, 24) };
    }

    // markers: home = ring, collaborators = filled circle (size grows with joint papers), presentations = diamond
    const markers = [];
    function add(kind, lat, lon, size, label, popup, z) {
      // the marker's box is at least 24 px (a touch target), the dot inside it keeps its own size (2026-11-05)
      const box = Math.max(24, size);
      const icon = L.divIcon({ className: "cmap-mk cmap-mk--" + kind, html: '<span style="width:' + size + "px;height:" + size + 'px"></span>',
                               iconSize: [box, box], iconAnchor: [box / 2, box / 2], popupAnchor: [0, -size / 2] });
      const m = L.marker([lat, lon], { icon: icon, title: label, keyboard: true, riseOnHover: true, zIndexOffset: z })
        .bindPopup(popup, popupOptions()).addTo(map);
      m.on("add", function () { const el = m.getElement(); if (el) el.setAttribute("aria-label", label); });
      const el = m.getElement(); if (el) el.setAttribute("aria-label", label);
      m.cmapSize = size;
      markers.push(m);
    }
    (data.institutions || []).forEach(function (i) {
      const n = i.count, place = [i.place, i.country].filter(Boolean).join(", ");
      const label = i.name + ", " + place + " — " + (i.home ? "home institution, " + n + (n === 1 ? " paper" : " papers")
                                                            : n + (n === 1 ? " joint paper" : " joint papers"));
      const size = i.home ? Math.round(16 + 2 * Math.sqrt(n)) : Math.round(10 + 3 * Math.sqrt(n));
      add(i.home ? "home" : "collab", i.lat, i.lon, size, label, instPopup(i), i.home ? 0 : 100);
    });
    (data.presentations || []).forEach(function (t) {
      const label = t.event + ", " + [t.place, t.country].filter(Boolean).join(", ") + " — presentation, " + t.date;
      add("talk", t.lat, t.lon, 13, label, talkPopup(t), 200);
    });
    if (!markers.length) { fail(); return; }

    // spread markers that overlap at the current zoom (visual offset of the inner dot only). Overlapping markers form
    // a group (chained: A near B, B near C -> one group), laid out on a small circle around the group's centre in the
    // markers' own compass order, the circle just large enough that neighbours no longer touch. If a spread group
    // then touches another marker, the two merge and are laid out again.
    const GAP = 4;
    function declutter() {
      const k = map.getZoom() <= 2 ? 0.72 : 1;   // smaller markers at world-wide zoom levels (phones), so fewer collide
      root.style.setProperty("--k", String(k));
      const pts = markers.map(function (m) { return { m: m, p: map.latLngToLayerPoint(m.getLatLng()), r: k * m.cmapSize / 2 }; });
      const parent = pts.map(function (_, i) { return i; });
      const find = function (i) { while (parent[i] !== i) { parent[i] = parent[parent[i]]; i = parent[i]; } return i; };
      const touch = function (i, j, pi, pj) { return pi.distanceTo(pj) < pts[i].r + pts[j].r + GAP; };
      function layout() {
        const pos = pts.map(function (q) { return q.p; });
        const groups = {};
        pts.forEach(function (_, i) { (groups[find(i)] = groups[find(i)] || []).push(i); });
        Object.keys(groups).forEach(function (g) {
          const group = groups[g];
          if (group.length === 1) return;
          let cx = 0, cy = 0, rmax = 0;
          group.forEach(function (k) { cx += pts[k].p.x; cy += pts[k].p.y; rmax = Math.max(rmax, pts[k].r); });
          cx /= group.length; cy /= group.length;
          const R = Math.max(rmax + GAP, (2 * rmax + GAP) / (2 * Math.sin(Math.PI / group.length)));
          const angOf = function (k) { return Math.atan2(pts[k].p.y - cy, pts[k].p.x - cx); };
          group.sort(function (x, y) { return angOf(x) - angOf(y); });
          const start = angOf(group[0]);
          group.forEach(function (k, n) {
            const ang = start + (2 * Math.PI * n) / group.length;
            pos[k] = L.point(cx + R * Math.cos(ang), cy + R * Math.sin(ang));
          });
        });
        return pos;
      }
      for (let i = 0; i < pts.length; i++) {
        for (let j = i + 1; j < pts.length; j++) { if (touch(i, j, pts[i].p, pts[j].p)) parent[find(i)] = find(j); }
      }
      let pos = layout();
      for (let round = 0; round < 6; round++) {
        let merged = false;
        for (let i = 0; i < pts.length; i++) {
          for (let j = i + 1; j < pts.length; j++) {
            if (find(i) !== find(j) && touch(i, j, pos[i], pos[j])) { parent[find(i)] = find(j); merged = true; }
          }
        }
        if (!merged) break;
        pos = layout();
      }
      pts.forEach(function (q, i) { shift(q.m, pos[i].x - q.p.x, pos[i].y - q.p.y); });
    }
    function shift(m, dx, dy) {
      const el = m.getElement(); if (!el) return;
      el.style.setProperty("--dx", dx.toFixed(1) + "px"); el.style.setProperty("--dy", dy.toFixed(1) + "px");
    }

    const bounds = L.latLngBounds(markers.map(function (m) { return m.getLatLng(); }));
    function fitAll() {
      const pad = Math.round(Math.min(36, Math.max(12, root.clientWidth * 0.03)));
      map.fitBounds(bounds, { padding: [pad, pad], maxZoom: 5, animate: !reduceMotion });
    }
    map.on("zoomend viewreset", declutter);
    fitAll();
    declutter();

    // "show all" control under the zoom buttons
    const Reset = L.Control.extend({
      options: { position: "topleft" },
      onAdd: function () {
        const box = L.DomUtil.create("div", "leaflet-bar cmap-reset");
        const b = L.DomUtil.create("a", "", box);
        b.href = "#"; b.setAttribute("role", "button"); b.title = "Show all markers"; b.setAttribute("aria-label", "Show all markers");
        b.innerHTML = '<i class="bi bi-globe2" aria-hidden="true"></i>';
        L.DomEvent.disableClickPropagation(box);
        L.DomEvent.on(b, "click", function (e) { L.DomEvent.preventDefault(e); map.closePopup(); fitAll(); });
        return box;
      },
    });
    map.addControl(new Reset());

    // scroll-wheel zoom (and touch dragging) only after a click on the map; off again when the pointer leaves
    function arm() { map.scrollWheelZoom.enable(); if (touch) map.dragging.enable(); root.classList.add("is-armed"); }
    function disarm() { map.scrollWheelZoom.disable(); if (touch) map.dragging.disable(); root.classList.remove("is-armed"); }
    map.on("click", arm);
    root.addEventListener("mouseleave", disarm);
    document.addEventListener("touchstart", function (e) { if (!root.contains(e.target)) disarm(); }, { passive: true });

    // day / night basemap: follow Quarto's toggle (it swaps body.quarto-light / body.quarto-dark)
    new MutationObserver(function () {
      const url = isDark() ? BASEMAP.dark : BASEMAP.light;
      if (tiles._url !== url) tiles.setUrl(url);
    }).observe(document.body, { attributes: true, attributeFilter: ["class"] });

    // the map may have been laid out while hidden or resized with the page
    window.addEventListener("resize", function () { map.invalidateSize(); });
  }

  function start() {
    loadLeaflet(function (ok) {
      if (!ok) { fail(); return; }
      try { init(); } catch (e) { fail(); }
    });
  }
  if ("IntersectionObserver" in window) {
    const io = new IntersectionObserver(function (entries) {
      if (entries.some(function (e) { return e.isIntersecting; })) { io.disconnect(); start(); }
    }, { rootMargin: "400px 0px" });
    io.observe(section);
  } else {
    start();
  }
})();

// ---------- 2. visitor map (third-party widget, About page only; own section since 2026-11-05) ----------
// MapMyVisitors' loader reads from its own URL: w (width; "a" = its parent's width), co (the panel colour, i.e. the ocean),
// cl (the land colour of the generated background image) and ct (the text colour). Here co, cl and ct are set to the
// site's day or night colours before the snippet runs; on high-DPI screens the widget is drawn at twice the column width
// in a box scaled to one half, so its land image stays crisp (map.css enlarges the widget's text and dots to match).
// A day/night switch after loading recolours the panel and text through map.css and swaps the land image for the other
// theme's. The frame follows the column's width on resize.
(function () {
  "use strict";
  const box = document.getElementById("visitor-map");
  const tpl = document.getElementById("visitor-map-tpl");
  const body = document.getElementById("visitor-map-body");
  if (!box || !tpl || !body || !("content" in tpl)) return;
  const THEME = { light: { co: "eef2f7", cl: "cbd5e1", ct: "374151" }, dark: { co: "1c212a", cl: "3b4351", ct: "d1d5db" } };
  const isDark = function () { return document.body.classList.contains("quarto-dark"); };
  const k = (window.devicePixelRatio || 1) >= 1.5 ? 2 : 1;
  let done = false, inner = null;
  function hide() { if (!done) { done = true; box.hidden = true; } }
  function drawn() {
    return !!inner && Array.prototype.some.call(inner.children, function (el) { return el.tagName !== "SCRIPT" && el.tagName !== "STYLE"; });
  }
  function themedSrc(src) {
    try {
      const u = new URL(src, location.href);
      if (!/(^|\.)mapmyvisitors\.com$/.test(u.hostname)) return src;
      const t = THEME[isDark() ? "dark" : "light"];
      Object.keys(t).forEach(function (key) { u.searchParams.set(key, t[key]); });
      return u.toString();
    } catch (e) { return src; }
  }
  function fit() {   // scale the widget to the frame's width and the frame's height to the widget
    if (!inner || !inner.offsetWidth) return;
    const s = body.clientWidth / inner.offsetWidth;
    inner.style.transform = s === 1 ? "" : "scale(" + s + ")";
    body.style.height = Math.ceil(inner.offsetHeight * s) + "px";
  }
  function insert() {
    box.hidden = false;
    inner = document.createElement("div");
    inner.className = "visitor-scale" + (k > 1 ? " is-2x" : "");
    inner.style.width = Math.floor(body.clientWidth * k) + "px";
    body.appendChild(inner);
    const frag = tpl.content.cloneNode(true);
    // scripts cloned from a template never run: recreate them (same attributes, themed colours), asynchronous by nature
    frag.querySelectorAll("script").forEach(function (old) {
      const s = document.createElement("script");
      Array.prototype.forEach.call(old.attributes, function (a) { s.setAttribute(a.name, a.name === "src" ? themedSrc(a.value) : a.value); });
      if (old.textContent.trim()) s.text = old.textContent;
      s.async = true;
      s.addEventListener("error", hide);
      old.parentNode.replaceChild(s, old);
    });
    inner.appendChild(frag);
    fit();
    if ("ResizeObserver" in window) new ResizeObserver(fit).observe(inner);
    window.addEventListener("resize", fit);
    window.setTimeout(function () { if (!drawn()) hide(); else { done = true; fit(); } }, 15000);
  }
  // day / night after loading: the panel and text colours follow map.css; the land image is swapped here
  new MutationObserver(function () {
    if (!inner) return;
    const t = THEME[isDark() ? "dark" : "light"];
    inner.querySelectorAll(".mapmyvisitors-map").forEach(function (m) {
      const bg = m.style.backgroundImage;
      if (bg) m.style.backgroundImage = bg.replace(/co_[0-9a-f]{6}/i, "co_" + t.co).replace(/cl_[0-9a-f]{6}/i, "cl_" + t.cl);
    });
  }).observe(document.body, { attributes: true, attributeFilter: ["class"] });
  if (document.readyState === "complete") insert();
  else window.addEventListener("load", insert, { once: true });
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    // Ensure there is a toggle, if there isn't float one in the top right
    if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
      const a = window.document.createElement('a');
      a.classList.add('top-right');
      a.classList.add('quarto-color-scheme-toggle');
      a.href = "";
      a.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
      const i = window.document.createElement("i");
      i.classList.add('bi');
      a.appendChild(i);
      window.document.body.appendChild(a);
    }
    setColorSchemeToggle(hasAlternateSentinel())
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/henryutd2021\.github\.io");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> 
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>© 2026 Honglin Li · Kansas State University · <a href="mailto:hlli@ksu.edu">hlli@ksu.edu</a></p>
</div>   
    <div class="nav-footer-center">
      &nbsp;
    </div>
    <div class="nav-footer-right">
<p>Last updated: November 2026 · Built with <a href="https://quarto.org">Quarto</a></p>
</div>
  </div>
</footer>




</body></html>